clear
Set DefaultBaseFrequency=60
new Circuit.source phases=3 bus1=sourcebus basekv=115.000 pu=1.05000 angle=0.00000 r0=0.00000 x0=0.00100 r1=0.00000 x1=0.00100

new WireData.1/0_3w_cs gmr=0.003480 radius=0.005055 rac=0.000604 rdc=0.000592 normamps=200.0 Runits=m Radunits=m gmrunits=m
new WireData.1/0_acsr gmr=0.001359 radius=0.005055 rac=0.000647 rdc=0.000634 normamps=260.0 Runits=m Radunits=m gmrunits=m
new WireData.4_wpal gmr=0.002134 radius=0.003175 rac=0.001528 rdc=0.001498 normamps=150.0 Runits=m Radunits=m gmrunits=m
new WireData.4_acsr gmr=0.001331 radius=0.003175 rac=0.001572 rdc=0.001542 normamps=150.0 Runits=m Radunits=m gmrunits=m
new WireData.4_dpx gmr=0.002134 radius=0.003175 rac=0.001522 rdc=0.001492 normamps=136.0 Runits=m Radunits=m gmrunits=m
new WireData.2/0_wpal gmr=0.001554 radius=0.005677 rac=0.000530 rdc=0.000520 normamps=300.0 Runits=m Radunits=m gmrunits=m
new WireData.397_acsr gmr=0.007315 radius=0.009436 rac=0.000160 rdc=0.000157 normamps=630.0 Runits=m Radunits=m gmrunits=m
new WireData.397_aac_treewire gmr=0.007315 radius=0.009436 rac=0.000176 rdc=0.000172 normamps=526.0 Runits=m Radunits=m gmrunits=m
new WireData.2_acsr gmr=0.001275 radius=0.004013 rac=0.001010 rdc=0.000990 normamps=200.0 Runits=m Radunits=m gmrunits=m
new WireData.2_wpal gmr=0.001275 radius=0.004013 rac=0.001050 rdc=0.001030 normamps=155.0 Runits=m Radunits=m gmrunits=m
new WireData.6_wpal gmr=0.001201 radius=0.002515 rac=0.002430 rdc=0.002382 normamps=115.0 Runits=m Radunits=m gmrunits=m
new WireData.4_tpx gmr=0.002134 radius=0.003175 rac=0.001522 rdc=0.001492 normamps=115.0 Runits=m Radunits=m gmrunits=m
new WireData.1/0_tpx gmr=0.003480 radius=0.005055 rac=0.000114 rdc=0.000112 normamps=205.0 Runits=m Radunits=m gmrunits=m
new WireData.4/0_tpx gmr=0.004806 radius=0.007150 rac=0.000302 rdc=0.000296 normamps=318.0 Runits=m Radunits=m gmrunits=m
new WireData.2/0_acsr gmr=0.001554 radius=0.005677 rac=0.000530 rdc=0.000520 normamps=300.0 Runits=m Radunits=m gmrunits=m

new CNData.1/0_al_15kv_1/3 gmr=0.003380 radius=0.004675 rac=0.000603 rdc=0.000591 normamps=0.0 Runits=m Radunits=m gmrunits=m
~ EpsR=2.30 Ins=0.004450 DiaIns=0.021100 DiaCable=0.027400
~ k=6 GmrStrand=0.000250 DiaStrand=0.000640 Rstrand=0.002550


new LineSpacing.3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-4_acsrxx1/0_tpx_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_wpalx4_wpal_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_wpalx1/0_tpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-x4_wpalx2_acsr_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx6_wpal6_wpal_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx4_wpal_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_wpal4_wpal_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-2_acsrxx4_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx1/0_tpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx1/0_tpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx4_tpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-2_acsr2_acsr4_acsr4_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-x4_acsrx1/0_3w_cs_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1p_1/0_axnj_db_A nconds=1 nphases=1 units=m
~ x=[0.0000]
~ h=[-1.2200]
new LineSpacing.1p_1/0_axnj_db_B nconds=1 nphases=1 units=m
~ x=[0.0000]
~ h=[-1.2200]
new LineSpacing.1p_1/0_axnj_db_C nconds=1 nphases=1 units=m
~ x=[0.0000]
~ h=[-1.2200]
new LineSpacing.1ph-2_acsrxx4_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_acsr1/0_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-2_acsrxx2_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_wpal4_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3p_1/0_axnj_db_ABC nconds=3 nphases=3 units=m
~ x=[-0.1524,0.0000,0.1524]
~ h=[-1.2200,-1.2200,-1.2200]
new LineSpacing.1ph-4_acsrxx4_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-2_acsrxx4/0_tpx_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx4_dpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_acsr4_tpx_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_acsrxx6_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx2_wpal_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_wpalx4_acsr_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_acsr4_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_wpal1/0_tpx_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.2ph_h-2_acsrx2_acsr2_acsr_AC nconds=3 nphases=2 units=m
~ x=[-0.6096,0.6096,0.1524]
~ h=[9.7536,9.7536,8.2296]
new LineSpacing.3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-2_acsrxx1/0_tpx_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx1/0_3w_cs_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-4_wpalxx2_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx4_tpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph-69kv_397_treewire_ABC nconds=4 nphases=3 units=m
~ x=[0.6096,-0.6096,0.6096,0.1524]
~ h=[12.1900,13.7200,15.2400,17.0700]
new LineSpacing.1ph-x2_acsrx4_acsr_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_wpalxx4_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-2_wpalxx2_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_acsrxx2_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx4_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx4_acsr_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-xx2_acsr4_dpx_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx2_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx2_acsr_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx2_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_acsrxx4_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_acsr2_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_wpalxx1/0_tpx_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-xx2_acsr1/0_tpx_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-xx4_acsr4_wpal_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-2/0_acsrxx2_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx2/0_acsr1/0_tpx_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-xx2_acsr2_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-4_wpalxx4_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-4_acsr4_acsr4_acsr4_tpx_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-4_acsrxx1/0_3w_cs_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]

new Linecode.cap_1c_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_3b_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_1b_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_3a_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_1a_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_2a_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_3c_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.4/0triplex nphases=2 units=mi rmatrix=[2.16454 | 0.623542 2.16454 ] xmatrix=[0.880800 | 0.673688 0.880800 ] cmatrix=[15.8396 | -12.6717 15.8396 ]
new Linecode.cap_2c_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.750_triplex nphases=2 units=mi rmatrix=[0.262666 | 0.123666 0.262666 ] xmatrix=[0.146913 | 0.0353481 0.146913 ] cmatrix=[15.8396 | -12.6717 15.8396 ]
new Linecode.cap_2b_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]


new Xfmrcode.ct100 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=100.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=100.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=100.0 %r=1.200000
new Xfmrcode.ct250 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=250.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=250.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=250.0 %r=1.200000
new Xfmrcode.cimxfmrcode_feeder_reg1c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg1b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg1a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg3c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg3b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg3a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.ct25 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=25.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=25.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=25.0 %r=1.200000
new Xfmrcode.cimxfmrcode_vreg2_b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg3_a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg2_a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg4_c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.ct75 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=75.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=75.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=75.0 %r=1.200000
new Xfmrcode.cimxfmrcode_vreg3_c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg4_b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.ct50 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=50.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=50.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=50.0 %r=1.200000
new Xfmrcode.cimxfmrcode_vreg2_c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg3_b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg4_a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.ct5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=5.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=5.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=5.0 %r=1.200000
new Xfmrcode.cimxfmrcode_feeder_reg2c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg2b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg2a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.ct15 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=15.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=15.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=15.0 %r=1.200000
new Xfmrcode.ct37 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=37.5 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=37.5 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=37.5 %r=1.200000
new Xfmrcode.ct10 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=10.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=10.0 %r=1.200000

new PVSystem.pv_6 phases=2 bus1=sx2000404a.2.1 conn=w kva=12.140 kv=0.208 pmpp=12.140 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_8 phases=2 bus1=sx2000405a.2.1 conn=w kva=18.660 kv=0.208 pmpp=18.660 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_2 phases=2 bus1=sx2000402a.1.2 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_4 phases=2 bus1=sx2000403a.2.1 conn=w kva=15.700 kv=0.208 pmpp=15.700 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1043 phases=2 bus1=sx2804272b.1.2 conn=w kva=7.300 kv=0.208 pmpp=7.300 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_156 phases=2 bus1=sx2001309a.2.1 conn=w kva=10.310 kv=0.208 pmpp=10.310 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1163 phases=2 bus1=sx2879078a.2.1 conn=w kva=6.700 kv=0.208 pmpp=6.700 irrad=0.794 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1041 phases=2 bus1=sx2803199b.2.1 conn=w kva=24.300 kv=0.208 pmpp=24.300 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_158 phases=2 bus1=sx2001310a.1.2 conn=w kva=22.680 kv=0.208 pmpp=22.680 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1161 phases=2 bus1=sx2730149c.1.2 conn=w kva=7.700 kv=0.208 pmpp=7.700 irrad=0.792 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_50 phases=2 bus1=sx2000712b.2.1 conn=w kva=14.000 kv=0.208 pmpp=14.000 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_52 phases=2 bus1=sx2000713b.2.1 conn=w kva=15.970 kv=0.208 pmpp=15.970 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_54 phases=2 bus1=sx2000714b.1.2 conn=w kva=11.320 kv=0.208 pmpp=11.320 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1049 phases=2 bus1=sx2814529c.1.2 conn=w kva=25.400 kv=0.208 pmpp=25.400 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_150 phases=2 bus1=sx2001306a.2.1 conn=w kva=11.840 kv=0.208 pmpp=11.840 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1169 phases=2 bus1=sx2673317a.1.2 conn=w kva=6.700 kv=0.208 pmpp=6.700 irrad=0.794 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_56 phases=2 bus1=sx2000715b.2.1 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1047 phases=2 bus1=sx3104155c.2.1 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_152 phases=2 bus1=sx2001307a.2.1 conn=w kva=17.480 kv=0.208 pmpp=17.480 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1167 phases=2 bus1=sx2897792a.1.2 conn=w kva=6.700 kv=0.208 pmpp=6.700 irrad=0.794 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_58 phases=2 bus1=sx2000902c.1.2 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1045 phases=2 bus1=sx3216347c.2.1 conn=w kva=7.600 kv=0.208 pmpp=7.600 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_154 phases=2 bus1=sx2001308a.1.2 conn=w kva=18.300 kv=0.208 pmpp=18.300 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1165 phases=2 bus1=sx3197637c.2.1 conn=w kva=5.100 kv=0.208 pmpp=5.100 irrad=0.798 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1153 phases=2 bus1=sx2748143a.2.1 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1031 phases=2 bus1=sx3178981b.1.2 conn=w kva=12.100 kv=0.208 pmpp=12.100 irrad=0.804 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_166 phases=2 bus1=sx2001314a.2.1 conn=w kva=26.810 kv=0.208 pmpp=26.810 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1151 phases=2 bus1=sx3101194c.2.1 conn=w kva=38.100 kv=0.208 pmpp=38.100 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_168 phases=2 bus1=sx2001315a.1.2 conn=w kva=24.910 kv=0.208 pmpp=24.910 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_40 phases=2 bus1=sx2000707b.1.2 conn=w kva=12.370 kv=0.208 pmpp=12.370 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_42 phases=2 bus1=sx2000708b.2.1 conn=w kva=15.270 kv=0.208 pmpp=15.270 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_44 phases=2 bus1=sx2000709b.2.1 conn=w kva=10.900 kv=0.208 pmpp=10.900 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1039 phases=2 bus1=sx2766721a.1.2 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1159 phases=2 bus1=sx3104144a.2.1 conn=w kva=4.400 kv=0.208 pmpp=4.400 irrad=0.807 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_46 phases=2 bus1=sx2000710b.2.1 conn=w kva=13.070 kv=0.208 pmpp=13.070 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1037 phases=2 bus1=sx2729428a.2.1 conn=w kva=6.700 kv=0.208 pmpp=6.700 irrad=0.794 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_160 phases=2 bus1=sx2001311a.1.2 conn=w kva=20.060 kv=0.208 pmpp=20.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1157 phases=2 bus1=sx2710521a.1.2 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_48 phases=2 bus1=sx2000711b.2.1 conn=w kva=8.800 kv=0.208 pmpp=8.800 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1035 phases=2 bus1=sx2935551c.1.2 conn=w kva=7.600 kv=0.208 pmpp=7.600 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_162 phases=2 bus1=sx2001312a.1.2 conn=w kva=18.170 kv=0.208 pmpp=18.170 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1155 phases=2 bus1=sx3252336b.2.1 conn=w kva=18.300 kv=0.208 pmpp=18.300 irrad=0.797 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1033 phases=2 bus1=sx2710510c.2.1 conn=w kva=5.100 kv=0.208 pmpp=5.100 irrad=0.798 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_164 phases=2 bus1=sx2001313a.2.1 conn=w kva=27.960 kv=0.208 pmpp=27.960 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1019 phases=2 bus1=sx2841636b.2.1 conn=w kva=7.300 kv=0.208 pmpp=7.300 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1021 phases=2 bus1=sx2955005b.2.1 conn=w kva=7.300 kv=0.208 pmpp=7.300 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_134 phases=2 bus1=sx2001212c.2.1 conn=w kva=22.350 kv=0.208 pmpp=22.350 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1141 phases=2 bus1=sx2766750c.1.2 conn=w kva=19.100 kv=0.208 pmpp=19.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_136 phases=2 bus1=sx2001213c.1.2 conn=w kva=22.600 kv=0.208 pmpp=22.600 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_138 phases=2 bus1=sx2001214c.2.1 conn=w kva=21.100 kv=0.208 pmpp=21.100 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_30 phases=2 bus1=sx2000702b.1.2 conn=w kva=13.160 kv=0.208 pmpp=13.160 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1029 phases=2 bus1=sx2804252a.1.2 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1149 phases=2 bus1=sx2992657a.1.2 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_32 phases=2 bus1=sx2000703b.2.1 conn=w kva=11.920 kv=0.208 pmpp=11.920 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1027 phases=2 bus1=sx2674051a.1.2 conn=w kva=6.600 kv=0.208 pmpp=6.600 irrad=0.806 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1147 phases=2 bus1=sx2822867b.1.2 conn=w kva=7.300 kv=0.208 pmpp=7.300 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_34 phases=2 bus1=sx2000704b.2.1 conn=w kva=12.780 kv=0.208 pmpp=12.780 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1025 phases=2 bus1=sx3048965b.1.2 conn=w kva=18.200 kv=0.208 pmpp=18.200 irrad=0.802 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_130 phases=2 bus1=sx2001210c.2.1 conn=w kva=16.800 kv=0.208 pmpp=16.800 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1145 phases=2 bus1=sx3235243c.1.2 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_36 phases=2 bus1=sx2000705b.1.2 conn=w kva=12.090 kv=0.208 pmpp=12.090 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1023 phases=2 bus1=sx3254214b.1.2 conn=w kva=12.200 kv=0.208 pmpp=12.200 irrad=0.798 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_132 phases=2 bus1=sx2001211c.2.1 conn=w kva=29.270 kv=0.208 pmpp=29.270 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1143 phases=2 bus1=sx2973148a.2.1 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_38 phases=2 bus1=sx2000706b.1.2 conn=w kva=14.730 kv=0.208 pmpp=14.730 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_18 phases=2 bus1=sx2000410a.1.2 conn=w kva=18.120 kv=0.208 pmpp=18.120 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1009 phases=2 bus1=sx2691946b.2.1 conn=w kva=7.300 kv=0.208 pmpp=7.300 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1129 phases=2 bus1=sx3104134c.1.2 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1131 phases=2 bus1=sx2955077c.1.2 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1097 phases=2 bus1=sx3067478a.1.2 conn=w kva=16.700 kv=0.208 pmpp=16.700 irrad=0.796 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_144 phases=2 bus1=sx2001303a.1.2 conn=w kva=16.150 kv=0.208 pmpp=16.150 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1095 phases=2 bus1=sx2767409b.1.2 conn=w kva=12.100 kv=0.208 pmpp=12.100 irrad=0.804 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_146 phases=2 bus1=sx2001304a.2.1 conn=w kva=12.030 kv=0.208 pmpp=12.030 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1093 phases=2 bus1=sx2936279c.1.2 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_148 phases=2 bus1=sx2001305a.1.2 conn=w kva=13.570 kv=0.208 pmpp=13.570 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_20 phases=2 bus1=sx2000411a.2.1 conn=w kva=12.480 kv=0.208 pmpp=12.480 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1091 phases=2 bus1=sx3254231a.2.1 conn=w kva=4.500 kv=0.208 pmpp=4.500 irrad=0.789 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1139 phases=2 bus1=sx3011293c.2.1 conn=w kva=25.400 kv=0.208 pmpp=25.400 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_22 phases=2 bus1=sx2000412a.2.1 conn=w kva=24.520 kv=0.208 pmpp=24.520 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1017 phases=2 bus1=sx2861197c.2.1 conn=w kva=7.600 kv=0.208 pmpp=7.600 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1137 phases=2 bus1=sx2841616a.1.2 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_24 phases=2 bus1=sx2000413a.1.2 conn=w kva=13.290 kv=0.208 pmpp=13.290 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1015 phases=2 bus1=sx3085410b.1.2 conn=w kva=7.300 kv=0.208 pmpp=7.300 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1135 phases=2 bus1=sx2804283a.1.2 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_26 phases=2 bus1=sx2000414a.2.1 conn=w kva=13.240 kv=0.208 pmpp=13.240 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1013 phases=2 bus1=sx2710543c.2.1 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_140 phases=2 bus1=sx2001215c.1.2 conn=w kva=26.730 kv=0.208 pmpp=26.730 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1133 phases=2 bus1=sx2954350c.1.2 conn=w kva=7.600 kv=0.208 pmpp=7.600 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_28 phases=2 bus1=sx2000415a.1.2 conn=w kva=13.460 kv=0.208 pmpp=13.460 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1011 phases=2 bus1=sx3010565c.1.2 conn=w kva=5.100 kv=0.208 pmpp=5.100 irrad=0.798 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1099 phases=2 bus1=sx2691945c.1.2 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_142 phases=2 bus1=sx2001302a.1.2 conn=w kva=11.020 kv=0.208 pmpp=11.020 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1119 phases=2 bus1=sx2786274c.1.2 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_108 phases=2 bus1=sx2001013b.2.1 conn=w kva=21.960 kv=0.208 pmpp=21.960 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1087 phases=2 bus1=sx3160106a.2.1 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_112 phases=2 bus1=sx2001015b.1.2 conn=w kva=30.260 kv=0.208 pmpp=30.260 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_90 phases=2 bus1=sx2001004b.2.1 conn=w kva=12.140 kv=0.208 pmpp=12.140 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1085 phases=2 bus1=sx2897772a.2.1 conn=w kva=6.600 kv=0.208 pmpp=6.600 irrad=0.806 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_114 phases=2 bus1=sx2001202c.2.1 conn=w kva=15.530 kv=0.208 pmpp=15.530 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_92 phases=2 bus1=sx2001005b.2.1 conn=w kva=13.850 kv=0.208 pmpp=13.850 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1083 phases=2 bus1=sx3179650b.1.2 conn=w kva=7.300 kv=0.208 pmpp=7.300 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_116 phases=2 bus1=sx2001203c.2.1 conn=w kva=20.030 kv=0.208 pmpp=20.030 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_94 phases=2 bus1=sx2001006b.2.1 conn=w kva=12.190 kv=0.208 pmpp=12.190 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pvfarm1 phases=3 bus1=m1047pv-3.1.2.3 conn=w kva=750.000 kv=12.470 pmpp=750.000 irrad=0.667 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1081 phases=2 bus1=sx2897767c.1.2 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_118 phases=2 bus1=sx2001204c.2.1 conn=w kva=16.180 kv=0.208 pmpp=16.180 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_96 phases=2 bus1=sx2001007b.1.2 conn=w kva=11.710 kv=0.208 pmpp=11.710 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1007 phases=2 bus1=sx3104126c.2.1 conn=w kva=5.100 kv=0.208 pmpp=5.100 irrad=0.798 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_10 phases=2 bus1=sx2000406a.1.2 conn=w kva=15.740 kv=0.208 pmpp=15.740 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1127 phases=2 bus1=sx2936214a.1.2 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_98 phases=2 bus1=sx2001008b.1.2 conn=w kva=15.900 kv=0.208 pmpp=15.900 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1005 phases=2 bus1=sx3045895c.1.2 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1125 phases=2 bus1=sx3160862c.2.1 conn=w kva=7.600 kv=0.208 pmpp=7.600 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_12 phases=2 bus1=sx2000407a.2.1 conn=w kva=14.900 kv=0.208 pmpp=14.900 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1003 phases=2 bus1=sx2673331b.2.1 conn=w kva=24.300 kv=0.208 pmpp=24.300 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1123 phases=2 bus1=sx2805036b.1.2 conn=w kva=4.800 kv=0.208 pmpp=4.800 irrad=0.810 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_14 phases=2 bus1=sx2000408a.1.2 conn=w kva=15.550 kv=0.208 pmpp=15.550 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1001 phases=2 bus1=sx3216348a.2.1 conn=w kva=6.600 kv=0.208 pmpp=6.600 irrad=0.806 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1089 phases=2 bus1=sx3143999a.1.2 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_110 phases=2 bus1=sx2001014b.2.1 conn=w kva=35.410 kv=0.208 pmpp=35.410 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1121 phases=2 bus1=sx3217064b.1.2 conn=w kva=12.200 kv=0.208 pmpp=12.200 irrad=0.798 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_16 phases=2 bus1=sx2000409a.2.1 conn=w kva=16.230 kv=0.208 pmpp=16.230 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1109 phases=2 bus1=sx3178997c.1.2 conn=w kva=7.700 kv=0.208 pmpp=7.700 irrad=0.792 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1107 phases=2 bus1=sx3082992a.1.2 conn=w kva=6.700 kv=0.208 pmpp=6.700 irrad=0.794 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_80 phases=2 bus1=sx2000913c.2.1 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1075 phases=2 bus1=sx2673319c.1.2 conn=w kva=7.600 kv=0.208 pmpp=7.600 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_122 phases=2 bus1=sx2001206c.2.1 conn=w kva=13.170 kv=0.208 pmpp=13.170 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_82 phases=2 bus1=sx2000914c.2.1 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1073 phases=2 bus1=sx3197641a.1.2 conn=w kva=6.700 kv=0.208 pmpp=6.700 irrad=0.794 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_124 phases=2 bus1=sx2001207c.1.2 conn=w kva=11.060 kv=0.208 pmpp=11.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_84 phases=2 bus1=sx2000915c.2.1 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1071 phases=2 bus1=sx2841627a.1.2 conn=w kva=6.700 kv=0.208 pmpp=6.700 irrad=0.794 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_126 phases=2 bus1=sx2001208c.2.1 conn=w kva=14.850 kv=0.208 pmpp=14.850 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_86 phases=2 bus1=sx2001002b.2.1 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_128 phases=2 bus1=sx2001209c.1.2 conn=w kva=17.410 kv=0.208 pmpp=17.410 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1117 phases=2 bus1=sx2897768c.2.1 conn=w kva=12.800 kv=0.208 pmpp=12.800 irrad=0.795 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_88 phases=2 bus1=sx2001003b.2.1 conn=w kva=15.700 kv=0.208 pmpp=15.700 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1115 phases=2 bus1=sx3728043a.1.2 conn=w kva=16.700 kv=0.208 pmpp=16.700 irrad=0.796 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1113 phases=2 bus1=sx3215203a.2.1 conn=w kva=22.100 kv=0.208 pmpp=22.100 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1079 phases=2 bus1=sx2891575c.2.1 conn=w kva=7.600 kv=0.208 pmpp=7.600 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1111 phases=2 bus1=sx3233412a.1.2 conn=w kva=22.200 kv=0.208 pmpp=22.200 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1077 phases=2 bus1=sx2991943c.1.2 conn=w kva=12.800 kv=0.208 pmpp=12.800 irrad=0.795 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_120 phases=2 bus1=sx2001205c.2.1 conn=w kva=10.700 kv=0.208 pmpp=10.700 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1065 phases=2 bus1=sx2785523c.1.2 conn=w kva=7.700 kv=0.208 pmpp=7.700 irrad=0.792 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1063 phases=2 bus1=sx2814529a.2.1 conn=w kva=22.100 kv=0.208 pmpp=22.100 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1183 phases=2 bus1=sx2990098a.1.2 conn=w kva=22.170 kv=0.208 pmpp=22.170 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_70 phases=2 bus1=sx2000908c.1.2 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1061 phases=2 bus1=sx2992556c.1.2 conn=w kva=7.600 kv=0.208 pmpp=7.600 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1181 phases=2 bus1=sx2879076c.1.2 conn=w kva=5.100 kv=0.208 pmpp=5.100 irrad=0.798 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_72 phases=2 bus1=sx2000909c.1.2 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_74 phases=2 bus1=sx2000910c.2.1 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_170 phases=2 bus1=sx2001400c.1.2 conn=w kva=50.650 kv=0.208 pmpp=50.650 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1105 phases=2 bus1=sx2785513a.1.2 conn=w kva=11.000 kv=0.208 pmpp=11.000 irrad=0.806 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_76 phases=2 bus1=sx2000911c.1.2 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1103 phases=2 bus1=sx2785538a.2.1 conn=w kva=11.100 kv=0.208 pmpp=11.100 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_78 phases=2 bus1=sx2000912c.2.1 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1069 phases=2 bus1=sx3216368c.1.2 conn=w kva=7.700 kv=0.208 pmpp=7.700 irrad=0.792 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1101 phases=2 bus1=sx3104132a.1.2 conn=w kva=6.600 kv=0.208 pmpp=6.600 irrad=0.806 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1067 phases=2 bus1=sx2841638c.1.2 conn=w kva=7.600 kv=0.208 pmpp=7.600 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1175 phases=2 bus1=sx2691951c.1.2 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_100 phases=2 bus1=sx2001009b.1.2 conn=w kva=17.460 kv=0.208 pmpp=17.460 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1053 phases=2 bus1=sx2710544a.2.1 conn=w kva=6.700 kv=0.208 pmpp=6.700 irrad=0.794 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1173 phases=2 bus1=sx2897789b.2.1 conn=w kva=7.300 kv=0.208 pmpp=7.300 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_60 phases=2 bus1=sx2000903c.1.2 conn=w kva=15.700 kv=0.208 pmpp=15.700 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_102 phases=2 bus1=sx2001010b.2.1 conn=w kva=21.120 kv=0.208 pmpp=21.120 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1051 phases=2 bus1=sx3048937c.1.2 conn=w kva=7.600 kv=0.208 pmpp=7.600 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1171 phases=2 bus1=sx3198347c.1.2 conn=w kva=7.600 kv=0.208 pmpp=7.600 irrad=0.803 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_62 phases=2 bus1=sx2000904c.2.1 conn=w kva=12.140 kv=0.208 pmpp=12.140 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_104 phases=2 bus1=sx2001011b.2.1 conn=w kva=9.350 kv=0.208 pmpp=9.350 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_64 phases=2 bus1=sx2000905c.1.2 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_106 phases=2 bus1=sx2001012b.1.2 conn=w kva=17.200 kv=0.208 pmpp=17.200 irrad=0.799 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_66 phases=2 bus1=sx2000906c.2.1 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_68 phases=2 bus1=sx2000907c.1.2 conn=w kva=14.060 kv=0.208 pmpp=14.060 irrad=0.800 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1059 phases=2 bus1=sx2673318c.1.2 conn=w kva=12.700 kv=0.208 pmpp=12.700 irrad=0.801 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1179 phases=2 bus1=sx3215203c.2.1 conn=w kva=25.500 kv=0.208 pmpp=25.500 irrad=0.798 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1057 phases=2 bus1=sx3160113b.2.1 conn=w kva=12.100 kv=0.208 pmpp=12.100 irrad=0.804 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1177 phases=2 bus1=sx2673308b.1.2 conn=w kva=18.300 kv=0.208 pmpp=18.300 irrad=0.797 pf=1.0000 vminpu=0.9000 LimitCurrent=yes
new PVSystem.pv_1055 phases=2 bus1=sx2839305a.2.1 conn=w kva=6.700 kv=0.208 pmpp=6.700 irrad=0.796 pf=1.0000 vminpu=0.9000 LimitCurrent=yes

new Storage.battery1 phases=3 bus1=m2001-ess1.1.2.3 conn=w phases=3 kva=250.000 kv=0.48 kwhrated=500.000 kwhstored=500.000 state=charging
new Storage.battery2 phases=3 bus1=m2001-ess2.1.2.3 conn=w phases=3 kva=250.000 kv=0.48 kwhrated=500.000 kwhstored=500.000 state=idling 

new Generator.diesel620 phases=3 bus1=m1209-dies1.1.2.3 model=1 kv=0.48 kva=775.00 kw=0.00 kvar=0.00
new Generator.microturb-1 phases=3 bus1=m2001-mt1.1.2.3 model=1 kv=0.48 kva=250.00 kw=50.00 kvar=24.22
new Generator.microturb-2 phases=3 bus1=m2001-mt2.1.2.3 model=1 kv=0.48 kva=250.00 kw=0.00 kvar=0.00
new Generator.microturb-3 phases=3 bus1=m2001-mt3.1.2.3 model=1 kv=0.48 kva=250.00 kw=0.00 kvar=0.00
new Generator.steamgen1 phases=3 bus1=m1026chp-3.1.2.3 model=1 kv=12.47 kva=4000.00 kw=1000.00 kvar=-1079.49
new Generator.microturb-4 phases=3 bus1=m1069-mt1.1.2.3 model=1 kv=0.48 kva=250.00 kw=100.00 kvar=48.43
new Generator.lngengine100 phases=3 bus1=m1142-lng1.1.2.3 model=1 kv=0.48 kva=125.00 kw=0.00 kvar=0.00
new Generator.diesel590 phases=3 bus1=m1089-dies1.1.2.3 model=1 kv=0.48 kva=737.00 kw=0.00 kvar=0.00
new Generator.lngengine1800 phases=3 bus1=m1089-lng1.1.2.3 model=1 kv=0.48 kva=2250.00 kw=0.00 kvar=0.00

new Load.21398646b0 phases=2 bus1=sx2973180b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.225571845b0 phases=2 bus1=sx2948732b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.138646a0 phases=2 bus1=sx2804251a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.21396959a0 phases=2 bus1=sx3197638a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.351019c0 phases=2 bus1=sx2767414c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.138372c0 phases=2 bus1=sx3104126c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.21399326c0 phases=2 bus1=sx2879092c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.251859c0 phases=2 bus1=sx2952007c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.356012a0 phases=2 bus1=sx2841615a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2000704b0 phases=2 bus1=sx2000704b.2.1 conn=w kw=10.220 kvar=5.792 numcust=1 kv=0.208 model=1
new Load.302509c0 phases=2 bus1=sx2804261c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.337643c0 phases=2 bus1=sx2897806c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2001308a0 phases=2 bus1=sx2001308a.2.1 conn=w kw=14.650 kvar=8.303 numcust=1 kv=0.208 model=1
new Load.21197413c0 phases=2 bus1=sx3141411c.2.1 conn=w kw=30.520 kvar=7.649 numcust=1 kv=0.208 model=1
new Load.2224237653a0 phases=2 bus1=sx3649302a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.323387b0 phases=2 bus1=sx2690941b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.227411655c0 phases=2 bus1=sx2806553c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338913b0 phases=2 bus1=sx2804255b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.339047a0 phases=2 bus1=sx2973148a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.355598b0 phases=2 bus1=sx2804245b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138470c0 phases=2 bus1=sx2766717c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2120195b0 phases=2 bus1=sx3048209b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21399762a0 phases=2 bus1=sx2879087a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21386754a0 phases=2 bus1=sx2766741a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21357984c0 phases=2 bus1=sx2897790c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2001010b0 phases=2 bus1=sx2001010b.1.2 conn=w kw=16.890 kvar=9.572 numcust=1 kv=0.208 model=1
new Load.355432c0 phases=2 bus1=sx3122837c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.323398b0 phases=2 bus1=sx2710505b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337689b0 phases=2 bus1=sx2691949b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.226115278a0 phases=2 bus1=sx3157167a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2000715b0 phases=2 bus1=sx2000715b.1.2 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.293483a0 phases=2 bus1=sx3104133a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337632c0 phases=2 bus1=sx2673307c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.355587b0 phases=2 bus1=sx3104114b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.338959c0 phases=2 bus1=sx2954344c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260461b0 phases=2 bus1=sx2861223b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.260648a0 phases=2 bus1=sx2898522a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.323267b0 phases=2 bus1=sx2710514b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21393486c0 phases=2 bus1=sx2898526c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.226193662a0 phases=2 bus1=sx3195315a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.356800a0 phases=2 bus1=sx3235946a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2128007c0 phases=2 bus1=sx2897766c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2223664050b0 phases=2 bus1=sx3315860b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.391744b0 phases=2 bus1=sx2710537b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.157716b0 phases=2 bus1=sx3179674b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21389831a0 phases=2 bus1=sx2674051a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21236413b0 phases=2 bus1=sx3085391b.2.1 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.338900a0 phases=2 bus1=sx2991908a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338924c0 phases=2 bus1=sx3104123c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.338935b0 phases=2 bus1=sx2973160b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.226193838c0 phases=2 bus1=sx3008237c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226191951b0 phases=2 bus1=sx2801895b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.260496b0 phases=2 bus1=sx2879767b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.260602b0 phases=2 bus1=sx2989566b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.228532641a0 phases=2 bus1=sx3091052a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.226191779c0 phases=2 bus1=sx2745799c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260637c0 phases=2 bus1=sx2842384c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.323254b0 phases=2 bus1=sx2879068b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.339012b0 phases=2 bus1=sx2973171b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.355935a0 phases=2 bus1=sx2691973a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.294809a0 phases=2 bus1=sx2952014a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.391755b0 phases=2 bus1=sx3104130b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.226192185a0 phases=2 bus1=sx3195310a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.138679a0 phases=2 bus1=sx2710520a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.138755b0 phases=2 bus1=sx2785520b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.228057846a0 phases=2 bus1=sx3215340a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260572c0 phases=2 bus1=sx3236004c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.260594a0 phases=2 bus1=sx2898457a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.337665b0 phases=2 bus1=sx2973178b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337676a0 phases=2 bus1=sx3235244a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.356790c0 phases=2 bus1=sx2804957c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.138720a0 phases=2 bus1=sx3254218a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.356811a0 phases=2 bus1=sx2804956a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.226194002b0 phases=2 bus1=sx2801902b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.337654c0 phases=2 bus1=sx3066808c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2000913c0 phases=2 bus1=sx2000913c.2.1 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.321861c0 phases=2 bus1=sx3235248c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.302812c0 phases=2 bus1=sx2691945c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.302858c0 phases=2 bus1=sx2897776c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.323243b0 phases=2 bus1=sx2897765b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.274994c0 phases=2 bus1=sx3048205c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.247057a0 phases=2 bus1=sx3104128a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.293592a0 phases=2 bus1=sx2973161a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.339001b0 phases=2 bus1=sx3178988b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2224192013a0 phases=2 bus1=sx3632979a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21398402a0 phases=2 bus1=sx2729428a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.391986a0 phases=2 bus1=sx2766723a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.225991691a0 phases=2 bus1=sx2989571a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21458756c0 phases=2 bus1=sx3232301c.1.2 conn=w kw=30.520 kvar=7.649 numcust=1 kv=0.208 model=1
new Load.21396796b0 phases=2 bus1=sx3141397b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2147899c0 phases=2 bus1=sx3160793c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.226193422b0 phases=2 bus1=sx2726975b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.2000902c0 phases=2 bus1=sx2000902c.1.2 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.251857c0 phases=2 bus1=sx3064514c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.275007c0 phases=2 bus1=sx2916606c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2000706b0 phases=2 bus1=sx2000706b.2.1 conn=w kw=11.780 kvar=6.676 numcust=1 kv=0.208 model=1
new Load.302375b0 phases=2 bus1=sx2973162b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.2001306a0 phases=2 bus1=sx2001306a.1.2 conn=w kw=9.470 kvar=5.367 numcust=1 kv=0.208 model=1
new Load.247164b0 phases=2 bus1=sx2766732b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.323389b0 phases=2 bus1=sx3065750b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.356010a0 phases=2 bus1=sx3216336a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.321841b0 phases=2 bus1=sx2954347b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.339049a0 phases=2 bus1=sx2916602a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.355606b0 phases=2 bus1=sx3029510b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.321887c0 phases=2 bus1=sx2691941c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.227917127c0 phases=2 bus1=sx2690868c.1.2 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.218472a0 phases=2 bus1=sx2936270a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.338926a0 phases=2 bus1=sx3216123a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.225684682b0 phases=2 bus1=sx3231269b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21471907a0 phases=2 bus1=sx2897805a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21397121c0 phases=2 bus1=sx3122848c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.323234b0 phases=2 bus1=sx2860480b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.226193170a0 phases=2 bus1=sx3176656a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337634c0 phases=2 bus1=sx2897768c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226881057b0 phases=2 bus1=sx3214112b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.260515a0 phases=2 bus1=sx3160865a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337645b0 phases=2 bus1=sx3216342b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.355589b0 phases=2 bus1=sx2691939b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.294786c0 phases=2 bus1=sx2766724c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.355358b0 phases=2 bus1=sx2673322b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2224386889a0 phases=2 bus1=sx3727712a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.338915c0 phases=2 bus1=sx2954345c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21388572b0 phases=2 bus1=sx3235252b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138404c0 phases=2 bus1=sx2841630c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226163467a0 phases=2 bus1=sx3120376a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2148633a0 phases=2 bus1=sx2991905a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.226029836a0 phases=2 bus1=sx3251808a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21391390b0 phases=2 bus1=sx3217064b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2224230651c0 phases=2 bus1=sx3645810c.2.1 conn=w kw=30.520 kvar=7.649 numcust=1 kv=0.208 model=1
new Load.391746b0 phases=2 bus1=sx3085388b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.338990b0 phases=2 bus1=sx2673331b.2.1 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.356802a0 phases=2 bus1=sx2767342a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.157718b0 phases=2 bus1=sx3142099b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2150292a0 phases=2 bus1=sx2839305a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21357515a0 phases=2 bus1=sx2710511a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21389962c0 phases=2 bus1=sx2804249c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21397067a0 phases=2 bus1=sx2729413a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.275247b0 phases=2 bus1=sx2786273b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.260528c0 phases=2 bus1=sx3217052c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.225918926b0 phases=2 bus1=sx2688692b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.321874a0 phases=2 bus1=sx2764412a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21249674b0 phases=2 bus1=sx2879753b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.321852c0 phases=2 bus1=sx2916608c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.293492c0 phases=2 bus1=sx2841637c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2044328c0 phases=2 bus1=sx2785524c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.302803c0 phases=2 bus1=sx3085400c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260581c0 phases=2 bus1=sx3254870c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260639c0 phases=2 bus1=sx3030203c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260494b0 phases=2 bus1=sx3068944b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.391757b0 phases=2 bus1=sx2991917b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2224387053a0 phases=2 bus1=sx3728039a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.21474614c0 phases=2 bus1=sx2710543c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.302473a0 phases=2 bus1=sx2804252a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.355933a0 phases=2 bus1=sx2916598a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.2000915c0 phases=2 bus1=sx2000915c.1.2 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.337678a0 phases=2 bus1=sx3160101a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260517c0 phases=2 bus1=sx2767408c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21482279a0 phases=2 bus1=sx2710544a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.226192762b0 phases=2 bus1=sx2689678b.1.2 conn=w kw=1.950 kvar=0.489 numcust=1 kv=0.208 model=1
new Load.293659c0 phases=2 bus1=sx2935560c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.302507b0 phases=2 bus1=sx3235275b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.339003b0 phases=2 bus1=sx3066826b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.442373c0 phases=2 bus1=sx3141393c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338937c0 phases=2 bus1=sx2897777c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.274992c0 phases=2 bus1=sx2804250c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.323245b0 phases=2 bus1=sx2785512b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21482431a0 phases=2 bus1=sx2917359a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.251855c0 phases=2 bus1=sx2730107c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2000708b0 phases=2 bus1=sx2000708b.2.1 conn=w kw=12.220 kvar=6.925 numcust=1 kv=0.208 model=1
new Load.293487b0 phases=2 bus1=sx3254238b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2118808a0 phases=2 bus1=sx3122825a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.338944c0 phases=2 bus1=sx3197640c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.338955b0 phases=2 bus1=sx3010560b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.227732939b0 phases=2 bus1=sx3046854b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.337696b0 phases=2 bus1=sx3197635b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.338920a0 phases=2 bus1=sx3197631a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2000904c0 phases=2 bus1=sx2000904c.1.2 conn=w kw=9.710 kvar=5.503 numcust=1 kv=0.208 model=1
new Load.275001c0 phases=2 bus1=sx2822862c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21397005a0 phases=2 bus1=sx2935557a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.138642a0 phases=2 bus1=sx3235256a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.138413c0 phases=2 bus1=sx3216347c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.225577437c0 phases=2 bus1=sx2724120c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2000410a0 phases=2 bus1=sx2000410a.1.2 conn=w kw=14.490 kvar=8.212 numcust=1 kv=0.208 model=1
new Load.260487a0 phases=2 bus1=sx2692654a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.323274b0 phases=2 bus1=sx2860500b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.207286c0 phases=2 bus1=sx3011298c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.274985c0 phases=2 bus1=sx2822864c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.391977a0 phases=2 bus1=sx3216350a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.227731863a0 phases=2 bus1=sx3177665a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.21031694b0 phases=2 bus1=sx3122812b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.226194865a0 phases=2 bus1=sx3027122a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.321854b0 phases=2 bus1=sx2804257b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.323394b0 phases=2 bus1=sx2710504b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.337650a0 phases=2 bus1=sx3010561a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.225897846a0 phases=2 bus1=sx3120504a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338977a0 phases=2 bus1=sx2916620a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.2150172a0 phases=2 bus1=sx2748135a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21386976a0 phases=2 bus1=sx3141398a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2221108407b0 phases=2 bus1=sx1108407b.1.2 conn=w kw=41.847 kvar=10.488 numcust=1 kv=0.208 model=1
new Load.2001003b0 phases=2 bus1=sx2001003b.2.1 conn=w kw=12.550 kvar=7.112 numcust=1 kv=0.208 model=1
new Load.260476a0 phases=2 bus1=sx2936271a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21390038c0 phases=2 bus1=sx3030205c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.302675a0 phases=2 bus1=sx2954354a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.391748b0 phases=2 bus1=sx2991902b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138566a0 phases=2 bus1=sx2785519a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2224387062a0 phases=2 bus1=sx3728040a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.337728a0 phases=2 bus1=sx3082992a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21384215a0 phases=2 bus1=sx2841622a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338977b0 phases=2 bus1=sx2916620b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.338942a0 phases=2 bus1=sx2822869a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.293608c0 phases=2 bus1=sx2673306c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.321876a0 phases=2 bus1=sx3027132a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338966c0 phases=2 bus1=sx3029505c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.328364c0 phases=2 bus1=sx2692633c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.337672b0 phases=2 bus1=sx2822877b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.302805c0 phases=2 bus1=sx2954351c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.337619b0 phases=2 bus1=sx2990826b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.20107636a0 phases=2 bus1=sx3030204a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.323250b0 phases=2 bus1=sx2748131b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.339016b0 phases=2 bus1=sx3235273b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2224237718a0 phases=2 bus1=sx3649305a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.228665517c0 phases=2 bus1=sx3103822c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.310560a0 phases=2 bus1=sx2879074a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338988a0 phases=2 bus1=sx3254231a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.2001014b0 phases=2 bus1=sx2001014b.2.1 conn=w kw=28.250 kvar=16.010 numcust=1 kv=0.208 model=1
new Load.226192492b0 phases=2 bus1=sx3008232b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.294842a0 phases=2 bus1=sx3101789a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.302468a0 phases=2 bus1=sx2897778a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.260552a0 phases=2 bus1=sx3198348a.2.1 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.391979c0 phases=2 bus1=sx3197642c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.138797b0 phases=2 bus1=sx3198358b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.337706b0 phases=2 bus1=sx3254214b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138294b0 phases=2 bus1=sx2785516b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337717a0 phases=2 bus1=sx3216348a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338931c0 phases=2 bus1=sx2785521c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.338977c0 phases=2 bus1=sx2916620c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2001210c0 phases=2 bus1=sx2001210c.2.1 conn=w kw=13.430 kvar=7.611 numcust=1 kv=0.208 model=1
new Load.138751b0 phases=2 bus1=sx3066818b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.260576c0 phases=2 bus1=sx3030126c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260598a0 phases=2 bus1=sx3067478a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.337661b0 phases=2 bus1=sx2766749b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.226308719b0 phases=2 bus1=sx3027670b.1.2 conn=w kw=29.180 kvar=7.313 numcust=1 kv=0.208 model=1
new Load.337619a0 phases=2 bus1=sx2990826a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.355376b0 phases=2 bus1=sx2914323b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.339005b0 phases=2 bus1=sx2785535b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.21249626b0 phases=2 bus1=sx3142079b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21399809a0 phases=2 bus1=sx2785531a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.323285b0 phases=2 bus1=sx2804269b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21482181a0 phases=2 bus1=sx3254237a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.226308717a0 phases=2 bus1=sx3233412a.1.2 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.2212168866c0 phases=2 bus1=sx2729206c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.337698b0 phases=2 bus1=sx3235250b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.21383494b0 phases=2 bus1=sx2954361b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2224490448c0 phases=2 bus1=sx3778577c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.247122b0 phases=2 bus1=sx3197629b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.260561c0 phases=2 bus1=sx3104850c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.21380156b0 phases=2 bus1=sx2841641b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21399707a0 phases=2 bus1=sx3141403a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.321845b0 phases=2 bus1=sx3178975b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.337641c0 phases=2 bus1=sx2804282c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.337652b0 phases=2 bus1=sx2991939b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2000906c0 phases=2 bus1=sx2000906c.2.1 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.260650a0 phases=2 bus1=sx2692661a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.355596b0 phases=2 bus1=sx3178969b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21469960b0 phases=2 bus1=sx3066830b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138644a0 phases=2 bus1=sx3197630a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2000412a0 phases=2 bus1=sx2000412a.1.2 conn=w kw=19.600 kvar=11.108 numcust=1 kv=0.208 model=1
new Load.350993c0 phases=2 bus1=sx3198356c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.391737b0 phases=2 bus1=sx2804247b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.441331c0 phases=2 bus1=sx3235254c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.321856b0 phases=2 bus1=sx2860506b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337687b0 phases=2 bus1=sx2973156b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337630c0 phases=2 bus1=sx3085392c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.338922b0 phases=2 bus1=sx2822866b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.355585b0 phases=2 bus1=sx2766742b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.260508a0 phases=2 bus1=sx2955081a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338957c0 phases=2 bus1=sx2785517c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.138655a0 phases=2 bus1=sx3010556a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21474556a0 phases=2 bus1=sx3086098a.1.2 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.260463b0 phases=2 bus1=sx3086075b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.227903012a0 phases=2 bus1=sx3177894a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260474a0 phases=2 bus1=sx2917330a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.323265b0 phases=2 bus1=sx2860501b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.302673a0 phases=2 bus1=sx3010569a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.356065b0 phases=2 bus1=sx3104124b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.138313a0 phases=2 bus1=sx3141400a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.21209868a0 phases=2 bus1=sx2710518a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.247100b0 phases=2 bus1=sx2729407b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.228091193c0 phases=2 bus1=sx3047289c.2.1 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.321878a0 phases=2 bus1=sx3101788a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.293681a0 phases=2 bus1=sx3195751a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.338933b0 phases=2 bus1=sx3216345b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.302860c0 phases=2 bus1=sx3122819c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.302807c0 phases=2 bus1=sx3235266c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338968c0 phases=2 bus1=sx3178979c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.338979b0 phases=2 bus1=sx3066814b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.293519b0 phases=2 bus1=sx3235255b.2.1 conn=w kw=1.950 kvar=0.489 numcust=1 kv=0.208 model=1
new Load.21357901b0 phases=2 bus1=sx3160117b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2001012b0 phases=2 bus1=sx2001012b.1.2 conn=w kw=13.750 kvar=7.792 numcust=1 kv=0.208 model=1
new Load.391739b0 phases=2 bus1=sx2954339b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.323252b0 phases=2 bus1=sx2879066b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21015706a0 phases=2 bus1=sx3160123a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.323263a0 phases=2 bus1=sx3066812a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.226194262c0 phases=2 bus1=sx2745806c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226308728a0 phases=2 bus1=sx3027671a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.294788a0 phases=2 bus1=sx2821010a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.337708b0 phases=2 bus1=sx3216349b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.228091193b0 phases=2 bus1=sx3047289b.1.2 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.138753b0 phases=2 bus1=sx2748130b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.260574c0 phases=2 bus1=sx3123452c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.355937a0 phases=2 bus1=sx2841639a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337674a0 phases=2 bus1=sx3066805a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21426205b0 phases=2 bus1=sx2731712b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.302368b0 phases=2 bus1=sx3029507b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21400253b0 phases=2 bus1=sx2691959b.1.2 conn=w kw=38.900 kvar=9.749 numcust=1 kv=0.208 model=1
new Load.351021c0 phases=2 bus1=sx2692664c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2121587a0 phases=2 bus1=sx2860477a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.339018a0 phases=2 bus1=sx2729424a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.339007b0 phases=2 bus1=sx2916617b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.247059a0 phases=2 bus1=sx2766721a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21455388c0 phases=2 bus1=sx2879089c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.323241b0 phases=2 bus1=sx2710508b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.207288b0 phases=2 bus1=sx3198355b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.223658a0 phases=2 bus1=sx2823592a.2.1 conn=w kw=1.770 kvar=0.444 numcust=1 kv=0.208 model=1
new Load.323287b0 phases=2 bus1=sx2897789b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.2212168887c0 phases=2 bus1=sx2878848c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.138563a0 phases=2 bus1=sx2916627a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337692b0 phases=2 bus1=sx2879061b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.328367c0 phases=2 bus1=sx3104830c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.330121b0 phases=2 bus1=sx3142078b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.227944551a0 phases=2 bus1=sx3234149a.2.1 conn=w kw=88.680 kvar=22.225 numcust=1 kv=0.208 model=1
new Load.293652b0 phases=2 bus1=sx3235258b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.355767b0 phases=2 bus1=sx3197634b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.21399220c0 phases=2 bus1=sx2766725c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21386442c0 phases=2 bus1=sx3179637c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.227760024a0 phases=2 bus1=sx3215203a.1.2 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.338985a0 phases=2 bus1=sx2897792a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.247105b0 phases=2 bus1=sx2691942b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.356807a0 phases=2 bus1=sx2823545a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.138770a0 phases=2 bus1=sx2897781a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.338963c0 phases=2 bus1=sx2673303c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.260567c0 phases=2 bus1=sx2936211c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.260641b0 phases=2 bus1=sx3048965b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.228549643a0 phases=2 bus1=sx2916234a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.138236b0 phases=2 bus1=sx2673305b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2001215c0 phases=2 bus1=sx2001215c.2.1 conn=w kw=21.330 kvar=12.088 numcust=1 kv=0.208 model=1
new Load.325473b0 phases=2 bus1=sx3010562b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.2000908c0 phases=2 bus1=sx2000908c.1.2 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.247060a0 phases=2 bus1=sx2991906a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.2000414a0 phases=2 bus1=sx2000414a.2.1 conn=w kw=10.580 kvar=5.996 numcust=1 kv=0.208 model=1
new Load.337628c0 phases=2 bus1=sx2897770c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226193395b0 phases=2 bus1=sx2726974b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21243817a0 phases=2 bus1=sx2955076a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2224237713a0 phases=2 bus1=sx3649304a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.2221108403a0 phases=2 bus1=sx1108403a.2.1 conn=w kw=28.984 kvar=7.264 numcust=1 kv=0.208 model=1
new Load.21397544a0 phases=2 bus1=sx2822868a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.302678a0 phases=2 bus1=sx3029499a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.21373784a0 phases=2 bus1=sx3066817a.1.2 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.339097b0 phases=2 bus1=sx3085410b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.138574a0 phases=2 bus1=sx2991907a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.227944551b0 phases=2 bus1=sx3234149b.1.2 conn=w kw=97.260 kvar=24.376 numcust=1 kv=0.208 model=1
new Load.260521b0 phases=2 bus1=sx3048963b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.293652c0 phases=2 bus1=sx3235258c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.356797c0 phases=2 bus1=sx2955006c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226193745b0 phases=2 bus1=sx2876798b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2001311a0 phases=2 bus1=sx2001311a.2.1 conn=w kw=16.040 kvar=9.090 numcust=1 kv=0.208 model=1
new Load.2224386750a0 phases=2 bus1=sx3727707a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.225571871b0 phases=2 bus1=sx2911069b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21398563a0 phases=2 bus1=sx3254216a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.227760024b0 phases=2 bus1=sx3215203b.1.2 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.356063c0 phases=2 bus1=sx3160103c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.138650c0 phases=2 bus1=sx2710510c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2001204c0 phases=2 bus1=sx2001204c.2.1 conn=w kw=12.940 kvar=7.333 numcust=1 kv=0.208 model=1
new Load.2147018b0 phases=2 bus1=sx2841620b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.2224230615c0 phases=2 bus1=sx3645809c.2.1 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.2147708b0 phases=2 bus1=sx2991929b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.226192846b0 phases=2 bus1=sx3139086b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.227896008c0 phases=2 bus1=sx3177881c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2221108403b0 phases=2 bus1=sx1108403b.1.2 conn=w kw=23.328 kvar=5.847 numcust=1 kv=0.208 model=1
new Load.223661c0 phases=2 bus1=sx2730108c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.293665c0 phases=2 bus1=sx2973166c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.337724a0 phases=2 bus1=sx2879075a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.355778c0 phases=2 bus1=sx2673314c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.227100746a0 phases=2 bus1=sx3226771a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338950b0 phases=2 bus1=sx2822872b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138717c0 phases=2 bus1=sx3254220c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2001400c0 phases=2 bus1=sx2001400c.2.1 conn=w kw=40.510 kvar=22.958 numcust=1 kv=0.208 model=1
new Load.260458b0 phases=2 bus1=sx2936276b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2150189a0 phases=2 bus1=sx2729412a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.293521c0 phases=2 bus1=sx3216370c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.355591b0 phases=2 bus1=sx2822858b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2221108403c0 phases=2 bus1=sx1108403c.1.2 conn=w kw=21.350 kvar=5.351 numcust=1 kv=0.208 model=1
new Load.293652a0 phases=2 bus1=sx3235258a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.225533162a0 phases=2 bus1=sx2685809a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.247171b0 phases=2 bus1=sx0247171b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337702b0 phases=2 bus1=sx3029504b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21381118b0 phases=2 bus1=sx2710530b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21483138a0 phases=2 bus1=sx3122847a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.225869139a0 phases=2 bus1=sx3120503a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21398815a0 phases=2 bus1=sx3216351a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2118903b0 phases=2 bus1=sx2973146b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.338919a0 phases=2 bus1=sx2748127a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.339051c0 phases=2 bus1=sx3231255c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2001006b0 phases=2 bus1=sx2001006b.1.2 conn=w kw=9.760 kvar=5.531 numcust=1 kv=0.208 model=1
new Load.21386771b0 phases=2 bus1=sx2897807b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.247084b0 phases=2 bus1=sx3254211b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.294812a0 phases=2 bus1=sx3120502a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.302676a0 phases=2 bus1=sx2710519a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.138565a0 phases=2 bus1=sx3104122a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.227187012c0 phases=2 bus1=sx2896685c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.321837a0 phases=2 bus1=sx2673312a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.338930b0 phases=2 bus1=sx3029506b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.338976b0 phases=2 bus1=sx2691967b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.338987a0 phases=2 bus1=sx2897793a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.21380528a0 phases=2 bus1=sx2973150a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.356809a0 phases=2 bus1=sx2936214a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337694b0 phases=2 bus1=sx2991910b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.225906836c0 phases=2 bus1=sx2763407c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.138641c0 phases=2 bus1=sx2841638c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2001213c0 phases=2 bus1=sx2001213c.2.1 conn=w kw=18.070 kvar=10.241 numcust=1 kv=0.208 model=1
new Load.2221108405a0 phases=2 bus1=sx1108405a.2.1 conn=w kw=24.833 kvar=6.224 numcust=1 kv=0.208 model=1
new Load.138719a0 phases=2 bus1=sx2860490a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.294845a0 phases=2 bus1=sx3010563a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.274987c0 phases=2 bus1=sx2916605c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.356788c0 phases=2 bus1=sx3176661c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.302469a0 phases=2 bus1=sx3104132a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2212168874c0 phases=2 bus1=sx2729207c.2.1 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.260554c0 phases=2 bus1=sx3030200c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.323392b0 phases=2 bus1=sx2748124b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.293672a0 phases=2 bus1=sx2954355a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.138796b0 phases=2 bus1=sx3236011b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21248901b0 phases=2 bus1=sx2729430b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.227902981a0 phases=2 bus1=sx3047058a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.391990a0 phases=2 bus1=sx2858163a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.337619c0 phases=2 bus1=sx2990826c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.138652c0 phases=2 bus1=sx2766718c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.21396867a0 phases=2 bus1=sx2710536a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.323261b0 phases=2 bus1=sx3085397b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.441311a0 phases=2 bus1=sx2766720a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.138465c0 phases=2 bus1=sx2879055c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2001202c0 phases=2 bus1=sx2001202c.1.2 conn=w kw=12.420 kvar=7.039 numcust=1 kv=0.208 model=1
new Load.302510c0 phases=2 bus1=sx3178980c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.339042b0 phases=2 bus1=sx3141394b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2221108405b0 phases=2 bus1=sx1108405b.1.2 conn=w kw=28.387 kvar=7.115 numcust=1 kv=0.208 model=1
new Load.227895952a0 phases=2 bus1=sx3065665a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.227944551c0 phases=2 bus1=sx3234149c.2.1 conn=w kw=101.700 kvar=25.488 numcust=1 kv=0.208 model=1
new Load.260543c0 phases=2 bus1=sx2955077c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.293663c0 phases=2 bus1=sx3216368c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.227187012a0 phases=2 bus1=sx2896685a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.321848b0 phases=2 bus1=sx3085390b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.227760024c0 phases=2 bus1=sx3215203c.1.2 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.338998b0 phases=2 bus1=sx3254229b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138258c0 phases=2 bus1=sx2991911c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.225897943c0 phases=2 bus1=sx2875754c.1.2 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.338941c0 phases=2 bus1=sx2991914c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.260467a0 phases=2 bus1=sx3104856a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.138685a0 phases=2 bus1=sx3122813a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.355593b0 phases=2 bus1=sx2766715b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.338898a0 phases=2 bus1=sx2973155a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2221108405c0 phases=2 bus1=sx1108405c.1.2 conn=w kw=27.872 kvar=6.985 numcust=1 kv=0.208 model=1
new Load.2224386815a0 phases=2 bus1=sx3727708a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2000710b0 phases=2 bus1=sx2000710b.2.1 conn=w kw=10.440 kvar=5.917 numcust=1 kv=0.208 model=1
new Load.260589b0 phases=2 bus1=sx2955005b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337715a0 phases=2 bus1=sx3254204a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.302412a0 phases=2 bus1=sx3048210a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.251862c0 phases=2 bus1=sx3254873c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.260532c0 phases=2 bus1=sx3086074c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.337704b0 phases=2 bus1=sx2710546b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2127681b0 phases=2 bus1=sx2785522b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.227187012b0 phases=2 bus1=sx2896685b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.321859b0 phases=2 bus1=sx3254213b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2224387113a0 phases=2 bus1=sx3728042a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.2224500658a0 phases=2 bus1=sx3784018a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.321890c0 phases=2 bus1=sx3104118c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.226101460a0 phases=2 bus1=sx2857591a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.328365b0 phases=2 bus1=sx3179646b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.260630b0 phases=2 bus1=sx2973833b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.323283b0 phases=2 bus1=sx2916618b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.2000403a0 phases=2 bus1=sx2000403a.2.1 conn=w kw=12.550 kvar=7.112 numcust=1 kv=0.208 model=1
new Load.356008a0 phases=2 bus1=sx3197618a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2001004b0 phases=2 bus1=sx2001004b.2.1 conn=w kw=9.710 kvar=5.503 numcust=1 kv=0.208 model=1
new Load.294810a0 phases=2 bus1=sx3010585a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.356803a0 phases=2 bus1=sx2748780a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2126875b0 phases=2 bus1=sx3066811b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21380500c0 phases=2 bus1=sx3235242c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.21398676a0 phases=2 bus1=sx3066816a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.247162b0 phases=2 bus1=sx0247162b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.2001304a0 phases=2 bus1=sx2001304a.1.2 conn=w kw=9.620 kvar=5.452 numcust=1 kv=0.208 model=1
new Load.321839a0 phases=2 bus1=sx2710516a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260480c0 phases=2 bus1=sx3030199c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.302373b0 phases=2 bus1=sx2766726b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.302734a0 phases=2 bus1=sx2991922a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.337624c0 phases=2 bus1=sx3066807c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.293667a0 phases=2 bus1=sx2860504a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.293656b0 phases=2 bus1=sx2973167b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.339020a0 phases=2 bus1=sx3104144a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.293523a0 phases=2 bus1=sx2766729a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.339044c0 phases=2 bus1=sx3197625c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2001315a0 phases=2 bus1=sx2001315a.2.1 conn=w kw=19.890 kvar=11.272 numcust=1 kv=0.208 model=1
new Load.2224238167a0 phases=2 bus1=sx3649306a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.293427c0 phases=2 bus1=sx3104157c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.323248b0 phases=2 bus1=sx3048207b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.228314460c0 phases=2 bus1=sx3253570c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.356793c0 phases=2 bus1=sx3179608c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.391750b0 phases=2 bus1=sx2897764b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138570a0 phases=2 bus1=sx2748146a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.260514c0 phases=2 bus1=sx2674047c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.391992a0 phases=2 bus1=sx3029500a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.338981b0 phases=2 bus1=sx2820535b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.226193338a0 phases=2 bus1=sx2876796a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.337659c0 phases=2 bus1=sx3066810c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2001208c0 phases=2 bus1=sx2001208c.2.1 conn=w kw=11.880 kvar=6.733 numcust=1 kv=0.208 model=1
new Load.355943c0 phases=2 bus1=sx2785529c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226192926a0 phases=2 bus1=sx2726973a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.275008c0 phases=2 bus1=sx3235243c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.21399305a0 phases=2 bus1=sx3048221a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.138581a0 phases=2 bus1=sx2879064a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.293645a0 phases=2 bus1=sx2841633a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.391981a0 phases=2 bus1=sx2879081a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21469911a0 phases=2 bus1=sx2955047a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.310568a0 phases=2 bus1=sx2710517a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338992b0 phases=2 bus1=sx2935567b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.355603b0 phases=2 bus1=sx3160108b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.218473a0 phases=2 bus1=sx3086078a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2129466b0 phases=2 bus1=sx3011293b.2.1 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.338896a0 phases=2 bus1=sx3178971a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2148580b0 phases=2 bus1=sx3197636b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21399099a0 phases=2 bus1=sx2841635a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2224386874a0 phases=2 bus1=sx3727711a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.260632a0 phases=2 bus1=sx2917333a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.323235b0 phases=2 bus1=sx3197624b.1.2 conn=w kw=1.950 kvar=0.489 numcust=1 kv=0.208 model=1
new Load.337720a0 phases=2 bus1=sx2841648a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.293425a0 phases=2 bus1=sx2763153a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.138343c0 phases=2 bus1=sx3010565c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.302471a0 phases=2 bus1=sx3085402a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.337646b0 phases=2 bus1=sx2879063b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.337635c0 phases=2 bus1=sx2822863c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.321892c0 phases=2 bus1=sx3235267c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.227100753a0 phases=2 bus1=sx3189190a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2000712b0 phases=2 bus1=sx2000712b.1.2 conn=w kw=11.190 kvar=6.342 numcust=1 kv=0.208 model=1
new Load.260503b0 phases=2 bus1=sx2917310b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.260621c0 phases=2 bus1=sx2898515c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2129466a0 phases=2 bus1=sx3011293a.1.2 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.2000405a0 phases=2 bus1=sx2000405a.1.2 conn=w kw=14.920 kvar=8.456 numcust=1 kv=0.208 model=1
new Load.2224386863a0 phases=2 bus1=sx3727710a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.260643a0 phases=2 bus1=sx2692660a.2.1 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.2224237546a0 phases=2 bus1=sx3649300a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.247160b0 phases=2 bus1=sx0247160b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.260569c0 phases=2 bus1=sx3104796c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.138585c0 phases=2 bus1=sx3197637c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.138561a0 phases=2 bus1=sx3104121a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337690b0 phases=2 bus1=sx3104127b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.207291c0 phases=2 bus1=sx2786274c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2001302a0 phases=2 bus1=sx2001302a.2.1 conn=w kw=8.810 kvar=4.993 numcust=1 kv=0.208 model=1
new Load.225533423c0 phases=2 bus1=sx2891575c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.138374c0 phases=2 bus1=sx2691950c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.302732a0 phases=2 bus1=sx2691953a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.391741b0 phases=2 bus1=sx3216339b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.338961c0 phases=2 bus1=sx3254208c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338972b0 phases=2 bus1=sx2841632b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.321883c0 phases=2 bus1=sx3010564c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.356805a0 phases=2 bus1=sx3195321a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.293521a0 phases=2 bus1=sx3216370a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.337626c0 phases=2 bus1=sx3216343c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338908c0 phases=2 bus1=sx2860481c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.227917122a0 phases=2 bus1=sx2915534a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.355843a0 phases=2 bus1=sx2952013a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.226308720a0 phases=2 bus1=sx2821087a.1.2 conn=w kw=26.600 kvar=6.667 numcust=1 kv=0.208 model=1
new Load.138472c0 phases=2 bus1=sx2673309c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.339011b0 phases=2 bus1=sx3104145b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.2001313a0 phases=2 bus1=sx2001313a.2.1 conn=w kw=22.370 kvar=12.678 numcust=1 kv=0.208 model=1
new Load.21389307c0 phases=2 bus1=sx2692655c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.356795c0 phases=2 bus1=sx2842330c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.391994a0 phases=2 bus1=sx3066821a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2000910c0 phases=2 bus1=sx2000910c.2.1 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.247184c0 phases=2 bus1=sx2936279c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.21397304a0 phases=2 bus1=sx2973169a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21386157a0 phases=2 bus1=sx3067447a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.391752b0 phases=2 bus1=sx2804260b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.338983b0 phases=2 bus1=sx2691965b.1.2 conn=w kw=1.950 kvar=0.489 numcust=1 kv=0.208 model=1
new Load.21387206c0 phases=2 bus1=sx3235251c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.260558c0 phases=2 bus1=sx3160861c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.293521b0 phases=2 bus1=sx3216370b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2001206c0 phases=2 bus1=sx2001206c.1.2 conn=w kw=10.530 kvar=5.968 numcust=1 kv=0.208 model=1
new Load.302834c0 phases=2 bus1=sx2841625c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.355438c0 phases=2 bus1=sx2673323c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226192890c0 phases=2 bus1=sx2933120c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.21470405a0 phases=2 bus1=sx2897801a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.260601c0 phases=2 bus1=sx2730149c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.392037b0 phases=2 bus1=sx2673320b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2212168870c0 phases=2 bus1=sx2897554c.1.2 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.337713c0 phases=2 bus1=sx2766716c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2223878647b0 phases=2 bus1=sx3448661b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.323400b0 phases=2 bus1=sx2691943b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.323237b0 phases=2 bus1=sx3048199b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.391765b0 phases=2 bus1=sx3085389b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.223663c0 phases=2 bus1=sx2936216c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.21383553b0 phases=2 bus1=sx2935547b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.226881700a0 phases=2 bus1=sx3251854a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21452406b0 phases=2 bus1=sx3216361b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.356015a0 phases=2 bus1=sx2916599a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2000703b0 phases=2 bus1=sx2000703b.1.2 conn=w kw=9.530 kvar=5.401 numcust=1 kv=0.208 model=1
new Load.338994b0 phases=2 bus1=sx3160115b.2.1 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.293423b0 phases=2 bus1=sx3122849b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.321881a0 phases=2 bus1=sx2970811a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21396331b0 phases=2 bus1=sx3178981b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.338894a0 phases=2 bus1=sx2879069a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.355601b0 phases=2 bus1=sx2673326b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.218475a0 phases=2 bus1=sx3217057a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.226191995b0 phases=2 bus1=sx2801896b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337722a0 phases=2 bus1=sx2973157a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260634a0 phases=2 bus1=sx2842383a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.302405a0 phases=2 bus1=sx2860489a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.227917133c0 phases=2 bus1=sx3047073c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260491c0 phases=2 bus1=sx2805031c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.302514a0 phases=2 bus1=sx2973164a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.138265a0 phases=2 bus1=sx3160107a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.302810c0 phases=2 bus1=sx3178977c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2000714b0 phases=2 bus1=sx2000714b.2.1 conn=w kw=9.040 kvar=5.123 numcust=1 kv=0.208 model=1
new Load.260501b0 phases=2 bus1=sx3142098b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.321894c0 phases=2 bus1=sx3066829c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338970a0 phases=2 bus1=sx3141401a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2000407a0 phases=2 bus1=sx2000407a.1.2 conn=w kw=11.910 kvar=6.750 numcust=1 kv=0.208 model=1
new Load.337648b0 phases=2 bus1=sx3216367b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.338917a0 phases=2 bus1=sx2935555a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.226308731a0 phases=2 bus1=sx3214549a.1.2 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.2001008b0 phases=2 bus1=sx2001008b.2.1 conn=w kw=12.710 kvar=7.203 numcust=1 kv=0.208 model=1
new Load.337700b0 phases=2 bus1=sx2766722b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.226308727b0 phases=2 bus1=sx3233413b.2.1 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.157717b0 phases=2 bus1=sx2748840b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.391743b0 phases=2 bus1=sx3141390b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21470122b0 phases=2 bus1=sx2673343b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.138647c0 phases=2 bus1=sx3254210c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2223703238c0 phases=2 bus1=sx3342743c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.293471a0 phases=2 bus1=sx_293471a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260529c0 phases=2 bus1=sx3217053c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2129923c0 phases=2 bus1=sx3123509c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2121368a0 phases=2 bus1=sx2748143a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.226193345a0 phases=2 bus1=sx2876797a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21398536a0 phases=2 bus1=sx2973159a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.260638c0 phases=2 bus1=sx3160871c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.323255b0 phases=2 bus1=sx2860484b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.260495b0 phases=2 bus1=sx2767407b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.339013b0 phases=2 bus1=sx2804270b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.391996a0 phases=2 bus1=sx3141412a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.226308716b0 phases=2 bus1=sx2690187b.2.1 conn=w kw=29.180 kvar=7.313 numcust=1 kv=0.208 model=1
new Load.294787a0 phases=2 bus1=sx3197647a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.302474a0 phases=2 bus1=sx3048214a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.138262a0 phases=2 bus1=sx3029502a.2.1 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.226193696a0 phases=2 bus1=sx3143999a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260518c0 phases=2 bus1=sx3104853c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.225533703c0 phases=2 bus1=sx2925506c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.337677a0 phases=2 bus1=sx2785513a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337655c0 phases=2 bus1=sx3141396c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.355936a0 phases=2 bus1=sx2954357a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.21399630a0 phases=2 bus1=sx3233353a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.337666b0 phases=2 bus1=sx3029518b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2000912c0 phases=2 bus1=sx2000912c.1.2 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.2224386592a0 phases=2 bus1=sx3729297a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.302859c0 phases=2 bus1=sx3254215c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.338936c0 phases=2 bus1=sx3066815c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.225901711a0 phases=2 bus1=sx3195327a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338947b0 phases=2 bus1=sx3160109b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.302813c0 phases=2 bus1=sx3010567c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.293591a0 phases=2 bus1=sx3197641a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.247056a0 phases=2 bus1=sx2991912a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.323244b0 phases=2 bus1=sx2804248b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.339002b0 phases=2 bus1=sx2785536b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.391985a0 phases=2 bus1=sx2785530a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.227734175b0 phases=2 bus1=sx3102793b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.302672c0 phases=2 bus1=sx3254205c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.337699b0 phases=2 bus1=sx2954349b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21386065c0 phases=2 bus1=sx2917255c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2001309a0 phases=2 bus1=sx2001309a.1.2 conn=w kw=8.240 kvar=4.670 numcust=1 kv=0.208 model=1
new Load.21459651c0 phases=2 bus1=sx2763812c.2.1 conn=w kw=30.520 kvar=7.649 numcust=1 kv=0.208 model=1
new Load.138373c0 phases=2 bus1=sx3029503c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.356013a0 phases=2 bus1=sx2954348a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2000705b0 phases=2 bus1=sx2000705b.2.1 conn=w kw=9.670 kvar=5.480 numcust=1 kv=0.208 model=1
new Load.355599b0 phases=2 bus1=sx3216338b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.337653b0 phases=2 bus1=sx2673308b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.323388b0 phases=2 bus1=sx3234185b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.321884c0 phases=2 bus1=sx2710515c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.337642c0 phases=2 bus1=sx3104154c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.339046a0 phases=2 bus1=sx2785511a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2099529c0 phases=2 bus1=sx3235268c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.293471c0 phases=2 bus1=sx_293471c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338969a0 phases=2 bus1=sx3104129a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.2224179616c0 phases=2 bus1=sx3626914c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2120183c0 phases=2 bus1=sx3122818c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260484a0 phases=2 bus1=sx2992624a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.323277b0 phases=2 bus1=sx2897800b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.355607b0 phases=2 bus1=sx2991927b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.350994c0 phases=2 bus1=sx3048968c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.354851b0 phases=2 bus1=sx2991901b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21399171c0 phases=2 bus1=sx2822870c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.355433c0 phases=2 bus1=sx2991933c.2.1 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.2129399c0 phases=2 bus1=sx2991921c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226193698c0 phases=2 bus1=sx3125349c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.21459640c0 phases=2 bus1=sx2970258c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.323399b0 phases=2 bus1=sx3178974b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337688b0 phases=2 bus1=sx3029501b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.260595c0 phases=2 bus1=sx2767340c.1.2 conn=w kw=30.520 kvar=7.649 numcust=1 kv=0.208 model=1
new Load.293471b0 phases=2 bus1=sx_293471b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.355588b0 phases=2 bus1=sx2822857b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337631c0 phases=2 bus1=sx3029497c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2224237643a0 phases=2 bus1=sx3649301a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.226192994a0 phases=2 bus1=sx2858166a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.225498968b0 phases=2 bus1=sx2684420b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.2000409a0 phases=2 bus1=sx2000409a.2.1 conn=w kw=12.980 kvar=7.356 numcust=1 kv=0.208 model=1
new Load.338958c0 phases=2 bus1=sx3066809c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.138645b0 phases=2 bus1=sx3104120b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.323266b0 phases=2 bus1=sx3197632b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.260473a0 phases=2 bus1=sx2861222a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.260647a0 phases=2 bus1=sx2805034a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.21399752a0 phases=2 bus1=sx2785546a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21380453a0 phases=2 bus1=sx3010557a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.260625c0 phases=2 bus1=sx3048966c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.355618b0 phases=2 bus1=sx2954338b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21396015a0 phases=2 bus1=sx3048211a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.356801a0 phases=2 bus1=sx3011229a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.226308725b0 phases=2 bus1=sx2802480b.1.2 conn=w kw=29.180 kvar=7.313 numcust=1 kv=0.208 model=1
new Load.226192175c0 phases=2 bus1=sx3214055c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.391745b0 phases=2 bus1=sx2673300b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21386877a0 phases=2 bus1=sx2823611a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.226194419c0 phases=2 bus1=sx3214071c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.275248b0 phases=2 bus1=sx2805036b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.21386143c0 phases=2 bus1=sx3160862c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.302804c0 phases=2 bus1=sx3141399c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.355780b0 phases=2 bus1=sx3160102b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.260591b0 phases=2 bus1=sx3179607b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.262075c0 phases=2 bus1=sx3067448c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.21399229a0 phases=2 bus1=sx2879078a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.274903c0 phases=2 bus1=sx2935552c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21451973b0 phases=2 bus1=sx3010580b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.391976c0 phases=2 bus1=sx2841631c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.355934a0 phases=2 bus1=sx3048212a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.138260a0 phases=2 bus1=sx3048208a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.228445756c0 phases=2 bus1=sx2972704c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.356791c0 phases=2 bus1=sx2767343c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.391756b0 phases=2 bus1=sx2879079b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337668b0 phases=2 bus1=sx2935549b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.21031684a0 phases=2 bus1=sx2841616a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260527b0 phases=2 bus1=sx2711226b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21474711c0 phases=2 bus1=sx2861197c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.293658c0 phases=2 bus1=sx3189188c.2.1 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.2000914c0 phases=2 bus1=sx2000914c.2.1 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.228580047b0 phases=2 bus1=sx3029183b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.338949b0 phases=2 bus1=sx3104136b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.339004b0 phases=2 bus1=sx3197653b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2129466c0 phases=2 bus1=sx3011293c.2.1 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.138769a0 phases=2 bus1=sx2729411a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.337679a0 phases=2 bus1=sx3010559a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.260627a0 phases=2 bus1=sx2992656a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.2127390c0 phases=2 bus1=sx2860486c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.228219458b0 phases=2 bus1=sx3215549b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21387929c0 phases=2 bus1=sx2935551c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.391987a0 phases=2 bus1=sx3122822a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2000903c0 phases=2 bus1=sx2000903c.1.2 conn=w kw=12.550 kvar=7.112 numcust=1 kv=0.208 model=1
new Load.2000707b0 phases=2 bus1=sx2000707b.2.1 conn=w kw=9.890 kvar=5.605 numcust=1 kv=0.208 model=1
new Load.138416c0 phases=2 bus1=sx3141388c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2226061820b0 phases=2 bus1=sx1108410b.2.1 conn=w kw=61.329 kvar=15.370 numcust=1 kv=0.208 model=1
new Load.251858c0 phases=2 bus1=sx2861158c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.138371c0 phases=2 bus1=sx2879073c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.356011a0 phases=2 bus1=sx3216337a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2001307a0 phases=2 bus1=sx2001307a.1.2 conn=w kw=13.980 kvar=7.923 numcust=1 kv=0.208 model=1
new Load.260505c0 phases=2 bus1=sx2861218c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.321840b0 phases=2 bus1=sx2804256b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.302508c0 phases=2 bus1=sx2897779c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338925a0 phases=2 bus1=sx2973153a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.339048a0 phases=2 bus1=sx3160098a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.355605b0 phases=2 bus1=sx2729409b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.321886c0 phases=2 bus1=sx2766746c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.227447984c0 phases=2 bus1=sx2862616c.1.2 conn=w kw=30.520 kvar=7.649 numcust=1 kv=0.208 model=1
new Load.21396699b0 phases=2 bus1=sx2860483b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.323279b0 phases=2 bus1=sx3235246b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.323233b0 phases=2 bus1=sx3254203b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21380599a0 phases=2 bus1=sx3066804a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.21400185a0 phases=2 bus1=sx2935559a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337633c0 phases=2 bus1=sx2729406c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.138405c0 phases=2 bus1=sx2841629c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.228622562a0 phases=2 bus1=sx3108449a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.355359b0 phases=2 bus1=sx2766730b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.356814c0 phases=2 bus1=sx2730106c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.321851b0 phases=2 bus1=sx2729434b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.2147974b0 phases=2 bus1=sx2691946b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.228446184a0 phases=2 bus1=sx3159645a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.293480a0 phases=2 bus1=sx2748158a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21399826a0 phases=2 bus1=sx3216358a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.223655c0 phases=2 bus1=sx2936268c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2001209c0 phases=2 bus1=sx2001209c.2.1 conn=w kw=13.940 kvar=7.900 numcust=1 kv=0.208 model=1
new Load.2224386842a0 phases=2 bus1=sx3727709a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.2120786a0 phases=2 bus1=sx2841628a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.226163575b0 phases=2 bus1=sx2989432b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.302674a0 phases=2 bus1=sx2673321a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.391747b0 phases=2 bus1=sx2822859b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138567a0 phases=2 bus1=sx2748129a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.337729a0 phases=2 bus1=sx2728247a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.321877a0 phases=2 bus1=sx3101787a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.338967c0 phases=2 bus1=sx2673318c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260562a0 phases=2 bus1=sx3251799a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.337684a0 phases=2 bus1=sx3159448a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2128464c0 phases=2 bus1=sx3048889c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226192493b0 phases=2 bus1=sx2764399b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.355375a0 phases=2 bus1=sx2689691a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2001211c0 phases=2 bus1=sx2001211c.1.2 conn=w kw=23.330 kvar=13.222 numcust=1 kv=0.208 model=1
new Load.338989a0 phases=2 bus1=sx3254230a.2.1 conn=w kw=1.770 kvar=0.444 numcust=1 kv=0.208 model=1
new Load.2001015b0 phases=2 bus1=sx2001015b.2.1 conn=w kw=24.150 kvar=13.686 numcust=1 kv=0.208 model=1
new Load.21380616a0 phases=2 bus1=sx2879067a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260607b0 phases=2 bus1=sx3029055b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.294843a0 phases=2 bus1=sx3178982a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260464a0 phases=2 bus1=sx2730187a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.391758b0 phases=2 bus1=sx2841636b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337718a0 phases=2 bus1=sx2691947a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.391978c0 phases=2 bus1=sx3141402c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.138798b0 phases=2 bus1=sx3104859b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337707b0 phases=2 bus1=sx3160104b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.251867c0 phases=2 bus1=sx2861157c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338932c0 phases=2 bus1=sx3197661c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.338978c0 phases=2 bus1=sx2766738c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.138752b0 phases=2 bus1=sx2785528b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.338954a0 phases=2 bus1=sx2860482a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260586b0 phases=2 bus1=sx3048887b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.138380c0 phases=2 bus1=sx2879076c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.337673a0 phases=2 bus1=sx2841618a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.302369b0 phases=2 bus1=sx3197643b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.310570a0 phases=2 bus1=sx3160106a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.339006b0 phases=2 bus1=sx2916619b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.274997c0 phases=2 bus1=sx3048228c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.323286b0 phases=2 bus1=sx2989564b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21015829a0 phases=2 bus1=sx2822861a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.391989a0 phases=2 bus1=sx2766747a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337729c0 phases=2 bus1=sx2728247c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2127372a0 phases=2 bus1=sx2804259a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.251856c0 phases=2 bus1=sx3048888c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21382992a0 phases=2 bus1=sx3197654a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.338943c0 phases=2 bus1=sx2729410c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338965a0 phases=2 bus1=sx3010568a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260575b0 phases=2 bus1=sx3254869b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.2000905c0 phases=2 bus1=sx2000905c.2.1 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.337695b0 phases=2 bus1=sx2879072b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.226195194c0 phases=2 bus1=sx3027124c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.275000c0 phases=2 bus1=sx2710509c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.355595b0 phases=2 bus1=sx2860479b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.321888c0 phases=2 bus1=sx3235241c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.227411650c0 phases=2 bus1=sx2937757c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.229106135c0 phases=2 bus1=sx2991640c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2000709b0 phases=2 bus1=sx2000709b.2.1 conn=w kw=8.710 kvar=4.936 numcust=1 kv=0.208 model=1
new Load.355773a0 phases=2 bus1=sx2991909a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2221108406a0 phases=2 bus1=sx1108406a.2.1 conn=w kw=19.985 kvar=5.009 numcust=1 kv=0.208 model=1
new Load.227989724b0 phases=2 bus1=sx2859391b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.260488a0 phases=2 bus1=sx2842379a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.323273b0 phases=2 bus1=sx3048203b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.274986c0 phases=2 bus1=sx2822865c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.302410a0 phases=2 bus1=sx3104131a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2224387074a0 phases=2 bus1=sx3728041a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260553c0 phases=2 bus1=sx2711225c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.293660b0 phases=2 bus1=sx2916610b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.391736b0 phases=2 bus1=sx3029495b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.337729b0 phases=2 bus1=sx2728247b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2119958b0 phases=2 bus1=sx2935568b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.226193134c0 phases=2 bus1=sx2895449c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2224386946a0 phases=2 bus1=sx3728037a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.321853b0 phases=2 bus1=sx2673313b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.328363b0 phases=2 bus1=sx2936213b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.355584b0 phases=2 bus1=sx2710542b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.339017c0 phases=2 bus1=sx2729423c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2224386617a0 phases=2 bus1=sx3729298a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.2001002b0 phases=2 bus1=sx2001002b.1.2 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.2221108406b0 phases=2 bus1=sx1108406b.1.2 conn=w kw=22.478 kvar=5.633 numcust=1 kv=0.208 model=1
new Load.260605a0 phases=2 bus1=sx2973791a.1.2 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.226308729b0 phases=2 bus1=sx3102286b.2.1 conn=w kw=29.180 kvar=7.313 numcust=1 kv=0.208 model=1
new Load.356064b0 phases=2 bus1=sx2935556b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.391749b0 phases=2 bus1=sx2991918b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.157715b0 phases=2 bus1=sx2936275b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2127319b0 phases=2 bus1=sx2766744b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.260595b0 phases=2 bus1=sx2767340b.1.2 conn=w kw=29.180 kvar=7.313 numcust=1 kv=0.208 model=1
new Load.302861c0 phases=2 bus1=sx2748133c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.338923c0 phases=2 bus1=sx3178972c.1.2 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.227917119a0 phases=2 bus1=sx2821770a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.338934b0 phases=2 bus1=sx2879070b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.338945a0 phases=2 bus1=sx2954353a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.325245b0 phases=2 bus1=sx2710513b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.310561a0 phases=2 bus1=sx3122820a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.226197070a0 phases=2 bus1=sx2933135a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.323418a0 phases=2 bus1=sx2804254a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.293518b0 phases=2 bus1=sx2897780b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138569a0 phases=2 bus1=sx2973151a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2001013b0 phases=2 bus1=sx2001013b.1.2 conn=w kw=17.560 kvar=9.952 numcust=1 kv=0.208 model=1
new Load.226010605c0 phases=2 bus1=sx2764411c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.302808c0 phases=2 bus1=sx2841626c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.323253b0 phases=2 bus1=sx2973152b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.294789a0 phases=2 bus1=sx2895461a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337709b0 phases=2 bus1=sx2879077b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.251865c0 phases=2 bus1=sx3142050c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.138754b0 phases=2 bus1=sx3254212b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.355938a0 phases=2 bus1=sx2804262a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.260573c0 phases=2 bus1=sx3160896c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.337675a0 phases=2 bus1=sx2785514a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.302367b0 phases=2 bus1=sx2766727b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.260595a0 phases=2 bus1=sx2767340a.2.1 conn=w kw=26.600 kvar=6.667 numcust=1 kv=0.208 model=1
new Load.2120855a0 phases=2 bus1=sx2673316a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.226964880a0 phases=2 bus1=sx3172805a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.293486c0 phases=2 bus1=sx2673346c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.138469c0 phases=2 bus1=sx2785518c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.351020c0 phases=2 bus1=sx3045895c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338956a0 phases=2 bus1=sx3104119a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.339008b0 phases=2 bus1=sx3122835b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.339019a0 phases=2 bus1=sx3160114a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.323242b0 phases=2 bus1=sx3122810b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.247058a0 phases=2 bus1=sx2673315a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.207287b0 phases=2 bus1=sx2711234b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.247036c0 phases=2 bus1=sx3029498c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2224061203c0 phases=2 bus1=sx3552667c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.337697b0 phases=2 bus1=sx2804258b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21397771a0 phases=2 bus1=sx2673317a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.225534325a0 phases=2 bus1=sx2983432a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.138776c0 phases=2 bus1=sx3010566c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2000907c0 phases=2 bus1=sx2000907c.2.1 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.338921a0 phases=2 bus1=sx2935554a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.21389092b0 phases=2 bus1=sx2917328b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21393570c0 phases=2 bus1=sx2674052c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.275002c0 phases=2 bus1=sx3066806c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.355597b0 phases=2 bus1=sx2729401b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.325474b0 phases=2 bus1=sx3254228b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138412c0 phases=2 bus1=sx2785523c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2000411a0 phases=2 bus1=sx2000411a.1.2 conn=w kw=9.980 kvar=5.656 numcust=1 kv=0.208 model=1
new Load.323275b0 phases=2 bus1=sx3197660b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.391738b0 phases=2 bus1=sx3104115b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2001011b0 phases=2 bus1=sx2001011b.2.1 conn=w kw=7.460 kvar=4.228 numcust=1 kv=0.208 model=1
new Load.226101449a0 phases=2 bus1=sx3027133a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260551c0 phases=2 bus1=sx3160872c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.355431c0 phases=2 bus1=sx3048222c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.356810c0 phases=2 bus1=sx3142049c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.321855b0 phases=2 bus1=sx2860485b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.226193892b0 phases=2 bus1=sx3176660b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.338910c0 phases=2 bus1=sx2841621c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.323397b0 phases=2 bus1=sx2954346b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.355586b0 phases=2 bus1=sx3254234b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2148060c0 phases=2 bus1=sx2991940c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2224387019a0 phases=2 bus1=sx3728038a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.323264b0 phases=2 bus1=sx3216344b.1.2 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.260475a0 phases=2 bus1=sx2879794a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.226191772c0 phases=2 bus1=sx3120484c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.293664c0 phases=2 bus1=sx3207907c.2.1 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.226109079a0 phases=2 bus1=sx2726983a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.355779c0 phases=2 bus1=sx3122817c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21389761b0 phases=2 bus1=sx2861219b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.223662c0 phases=2 bus1=sx2786204c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.321847b0 phases=2 bus1=sx3160100b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.338997b0 phases=2 bus1=sx2860499b.1.2 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.228091193a0 phases=2 bus1=sx3047289a.1.2 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.138259c0 phases=2 bus1=sx2973158c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.356062b0 phases=2 bus1=sx3122816b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138684a0 phases=2 bus1=sx3085396a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.138718c0 phases=2 bus1=sx3104134c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260457b0 phases=2 bus1=sx3086079b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.21389237a0 phases=2 bus1=sx2989565a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.355600b0 phases=2 bus1=sx2691938b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.355590b0 phases=2 bus1=sx2860478b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.302402a0 phases=2 bus1=sx3122824a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2221108404c0 phases=2 bus1=sx1108404c.1.2 conn=w kw=31.938 kvar=8.004 numcust=1 kv=0.208 model=1
new Load.21393643a0 phases=2 bus1=sx2851933a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.226192801c0 phases=2 bus1=sx2951995c.1.2 conn=w kw=30.520 kvar=7.649 numcust=1 kv=0.208 model=1
new Load.226193078a0 phases=2 bus1=sx2764403a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337703b0 phases=2 bus1=sx2691948b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.138346c0 phases=2 bus1=sx2916609c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.251863c0 phases=2 bus1=sx2745811c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.247170b0 phases=2 bus1=sx2897784b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.321858b0 phases=2 bus1=sx3122815b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.338973a0 phases=2 bus1=sx2748157a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.225767272a0 phases=2 bus1=sx3139103a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260555a0 phases=2 bus1=sx3048962a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.323282b0 phases=2 bus1=sx2897791b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.356009a0 phases=2 bus1=sx2691936a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.226193899b0 phases=2 bus1=sx3082983b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.226193361b0 phases=2 bus1=sx3157710b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.226308730a0 phases=2 bus1=sx2802481a.1.2 conn=w kw=26.600 kvar=6.667 numcust=1 kv=0.208 model=1
new Load.2000402a0 phases=2 bus1=sx2000402a.1.2 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.339052c0 phases=2 bus1=sx3118855c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.2001007b0 phases=2 bus1=sx2001007b.2.1 conn=w kw=9.360 kvar=5.305 numcust=1 kv=0.208 model=1
new Load.138562a0 phases=2 bus1=sx2673310a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260568c0 phases=2 bus1=sx2842329c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.293664a0 phases=2 bus1=sx3207907a.2.1 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.138586c0 phases=2 bus1=sx2860487c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.225806974a0 phases=2 bus1=sx2876814a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.337691b0 phases=2 bus1=sx2897774b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.356787c0 phases=2 bus1=sx2970804c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.330122b0 phases=2 bus1=sx2879752b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.302370b0 phases=2 bus1=sx3122823b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21384099a0 phases=2 bus1=sx3215385a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.338984a0 phases=2 bus1=sx2748144a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.302862c0 phases=2 bus1=sx3085399c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21470326a0 phases=2 bus1=sx2766748a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.356808a0 phases=2 bus1=sx3101782a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.338962c0 phases=2 bus1=sx2748125c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.138237b0 phases=2 bus1=sx3048196b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.225533337a0 phases=2 bus1=sx2929261a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2000909c0 phases=2 bus1=sx2000909c.1.2 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.247061a0 phases=2 bus1=sx2879054a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2001214c0 phases=2 bus1=sx2001214c.2.1 conn=w kw=16.880 kvar=9.566 numcust=1 kv=0.208 model=1
new Load.337627c0 phases=2 bus1=sx3085393c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226196648a0 phases=2 bus1=sx2820556a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.302731a0 phases=2 bus1=sx3122826a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2000413a0 phases=2 bus1=sx2000413a.1.2 conn=w kw=10.620 kvar=6.019 numcust=1 kv=0.208 model=1
new Load.302809c0 phases=2 bus1=sx2954350c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21386552b0 phases=2 bus1=sx2822867b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21393643c0 phases=2 bus1=sx2851933c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.325472b0 phases=2 bus1=sx2973149b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.302679a0 phases=2 bus1=sx2897772a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2001312a0 phases=2 bus1=sx2001312a.1.2 conn=w kw=14.530 kvar=8.235 numcust=1 kv=0.208 model=1
new Load.138573a0 phases=2 bus1=sx3235253a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.293664b0 phases=2 bus1=sx3207907b.1.2 conn=w kw=29.180 kvar=7.313 numcust=1 kv=0.208 model=1
new Load.323391b0 phases=2 bus1=sx3159037b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.225673440a0 phases=2 bus1=sx3251807a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337714c0 phases=2 bus1=sx3254209c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.356798c0 phases=2 bus1=sx2692600c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260511c0 phases=2 bus1=sx3160878c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21325725c0 phases=2 bus1=sx2842390c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.302392a0 phases=2 bus1=sx3010570a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.355777b0 phases=2 bus1=sx3085398b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2127146b0 phases=2 bus1=sx3160864b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.2224387138a0 phases=2 bus1=sx3728043a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.293422c0 phases=2 bus1=sx3178997c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.226195333c0 phases=2 bus1=sx2801909c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2001203c0 phases=2 bus1=sx2001203c.2.1 conn=w kw=16.020 kvar=9.079 numcust=1 kv=0.208 model=1
new Load.260640c0 phases=2 bus1=sx3179673c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2127090c0 phases=2 bus1=sx2954352c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.20107693b0 phases=2 bus1=sx3160868b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21393643b0 phases=2 bus1=sx2851933b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21393412b0 phases=2 bus1=sx2729405b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.223400157c0 phases=2 bus1=sx3150961c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.337660c0 phases=2 bus1=sx2897769c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.223660c0 phases=2 bus1=sx3160863c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.302400a0 phases=2 bus1=sx2991919a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.227921427a0 phases=2 bus1=sx2915542a.1.2 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.321849b0 phases=2 bus1=sx2748152b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21384099c0 phases=2 bus1=sx3215385c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.338953b0 phases=2 bus1=sx3122821b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.338999b0 phases=2 bus1=sx2822873b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.21474587c0 phases=2 bus1=sx3104155c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226193886b0 phases=2 bus1=sx2783231b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21148701b0 phases=2 bus1=sx2897771b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.247126b0 phases=2 bus1=sx2879065b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.21382813a0 phases=2 bus1=sx2748781a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.21467859b0 phases=2 bus1=sx2916625b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.260631a0 phases=2 bus1=sx2786266a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338897a0 phases=2 bus1=sx2973154a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.355592b0 phases=2 bus1=sx3254206b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.323403b0 phases=2 bus1=sx2916603b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.226311345b0 phases=2 bus1=sx3139598b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.337705b0 phases=2 bus1=sx2785547b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.346639c0 phases=2 bus1=sx2992556c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.227917130c0 phases=2 bus1=sx2803194c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.227921416a0 phases=2 bus1=sx3065696a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337716a0 phases=2 bus1=sx2841627a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.338975a0 phases=2 bus1=sx2785537a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21384099b0 phases=2 bus1=sx3215385b.2.1 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.321891c0 phases=2 bus1=sx2748126c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.355840b0 phases=2 bus1=sx2822871b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.226192954c0 phases=2 bus1=sx3157708c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.260577c0 phases=2 bus1=sx2767341c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.337671a0 phases=2 bus1=sx3254207a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.260620c0 phases=2 bus1=sx3067506c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.2000404a0 phases=2 bus1=sx2000404a.1.2 conn=w kw=9.710 kvar=5.503 numcust=1 kv=0.208 model=1
new Load.293609c0 phases=2 bus1=sx2785515c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.356007a0 phases=2 bus1=sx3141389a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.274999c0 phases=2 bus1=sx2935550c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2001005b0 phases=2 bus1=sx2001005b.2.1 conn=w kw=11.070 kvar=6.274 numcust=1 kv=0.208 model=1
new Load.227678342c0 phases=2 bus1=sx2727795c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.323284b0 phases=2 bus1=sx3160113b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.337693b0 phases=2 bus1=sx3066813b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.260542a0 phases=2 bus1=sx2955078a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.138379c0 phases=2 bus1=sx2691951c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2223661373a0 phases=2 bus1=sx3312692a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.226194280b0 phases=2 bus1=sx3195318b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.226193702c0 phases=2 bus1=sx3181545c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.228001810a0 phases=2 bus1=sx2859403a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.321836a0 phases=2 bus1=sx3235247a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.138564a0 phases=2 bus1=sx2804283a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.338986a0 phases=2 bus1=sx2785538a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.338964c0 phases=2 bus1=sx3104117c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.226159329a0 phases=2 bus1=sx3082993a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.138771a0 phases=2 bus1=sx3197644a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21397029a0 phases=2 bus1=sx2673311a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2000415a0 phases=2 bus1=sx2000415a.1.2 conn=w kw=10.770 kvar=6.104 numcust=1 kv=0.208 model=1
new Load.21391242b0 phases=2 bus1=sx2767409b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.338899c0 phases=2 bus1=sx3122814c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21399112c0 phases=2 bus1=sx3254217c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2001212c0 phases=2 bus1=sx2001212c.2.1 conn=w kw=17.880 kvar=10.133 numcust=1 kv=0.208 model=1
new Load.337629c0 phases=2 bus1=sx2748128c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2127253a0 phases=2 bus1=sx3085401a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.2221108404a0 phases=2 bus1=sx1108404a.1.2 conn=w kw=35.975 kvar=9.016 numcust=1 kv=0.208 model=1
new Load.225940756b0 phases=2 bus1=sx2913406b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.274988c0 phases=2 bus1=sx3085394c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.302677a0 phases=2 bus1=sx3066819a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.356789c0 phases=2 bus1=sx3048937c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.294844a0 phases=2 bus1=sx2841623a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.293673a0 phases=2 bus1=sx3122827a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21391094a0 phases=2 bus1=sx3085395a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.260520b0 phases=2 bus1=sx3254915b.2.1 conn=w kw=1.950 kvar=0.489 numcust=1 kv=0.208 model=1
new Load.2001310a0 phases=2 bus1=sx2001310a.1.2 conn=w kw=18.140 kvar=10.280 numcust=1 kv=0.208 model=1
new Load.226193737c0 phases=2 bus1=sx3082981c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.21249647b0 phases=2 bus1=sx2955055b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21399508a0 phases=2 bus1=sx3104135a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.391991a0 phases=2 bus1=sx3216346a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.138651c0 phases=2 bus1=sx3197628c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.21399619c0 phases=2 bus1=sx2991943c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260479a0 phases=2 bus1=sx2955074a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.138466c0 phases=2 bus1=sx2973144c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2221108404b0 phases=2 bus1=sx1108404b.2.1 conn=w kw=39.275 kvar=9.843 numcust=1 kv=0.208 model=1
new Load.226193298a0 phases=2 bus1=sx2820533a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.226924200b0 phases=2 bus1=sx2763072b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2224237384a0 phases=2 bus1=sx3649298a.1.2 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.247185b0 phases=2 bus1=sx3179678b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.226308723b0 phases=2 bus1=sx3252336b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.321880a0 phases=2 bus1=sx2876812a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.227760021c0 phases=2 bus1=sx2803199c.2.1 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.338993b0 phases=2 bus1=sx2804272b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.293644a0 phases=2 bus1=sx2729429a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.391980a0 phases=2 bus1=sx2691952a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.251828b0 phases=2 bus1=sx3179650b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.355604b0 phases=2 bus1=sx2841624b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.218474a0 phases=2 bus1=sx3217056a.2.1 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.226191850a0 phases=2 bus1=sx3270814a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337669a0 phases=2 bus1=sx3122811a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2149184c0 phases=2 bus1=sx3141395c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.323236b0 phases=2 bus1=sx2822860b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138680a0 phases=2 bus1=sx2710521a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337710b0 phases=2 bus1=sx2991916b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2000711b0 phases=2 bus1=sx2000711b.2.1 conn=w kw=7.040 kvar=3.990 numcust=1 kv=0.208 model=1
new Load.21396254a0 phases=2 bus1=sx2804253a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.138342c0 phases=2 bus1=sx2897775c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.355944b0 phases=2 bus1=sx3197646b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.337636c0 phases=2 bus1=sx2841619c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.21459660c0 phases=2 bus1=sx3101194c.1.2 conn=w kw=30.520 kvar=7.649 numcust=1 kv=0.208 model=1
new Load.260502b0 phases=2 bus1=sx2748839b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.321893c0 phases=2 bus1=sx2841645c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.293655a0 phases=2 bus1=sx2729414a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260622c0 phases=2 bus1=sx3198347c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.226194421c0 phases=2 bus1=sx3214069c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2000406a0 phases=2 bus1=sx2000406a.2.1 conn=w kw=12.590 kvar=7.135 numcust=1 kv=0.208 model=1
new Load.356804a0 phases=2 bus1=sx2823544a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.355942a0 phases=2 bus1=sx2973165a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.225668688a0 phases=2 bus1=sx2858175a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.260481c0 phases=2 bus1=sx2730163c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.321838a0 phases=2 bus1=sx2691944a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.227921427c0 phases=2 bus1=sx2915542c.1.2 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.2120126b0 phases=2 bus1=sx2814529b.2.1 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.227760021a0 phases=2 bus1=sx2803199a.2.1 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.302374b0 phases=2 bus1=sx2785526b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.21395962a0 phases=2 bus1=sx3197645a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337623c0 phases=2 bus1=sx3197626c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.391740b0 phases=2 bus1=sx3048200b.1.2 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2001305a0 phases=2 bus1=sx2001305a.1.2 conn=w kw=10.850 kvar=6.149 numcust=1 kv=0.208 model=1
new Load.302735a0 phases=2 bus1=sx2991923a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.138649a0 phases=2 bus1=sx3048206a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.293668a0 phases=2 bus1=sx3085403a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.293657b0 phases=2 bus1=sx3189189b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.293490c0 phases=2 bus1=sx3048230c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338927a0 phases=2 bus1=sx2972930a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.260590b0 phases=2 bus1=sx3216988b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21400108b0 phases=2 bus1=sx2748139b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.226308710b0 phases=2 bus1=sx2708744b.2.1 conn=w kw=29.180 kvar=7.313 numcust=1 kv=0.208 model=1
new Load.339043c0 phases=2 bus1=sx2804277c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.21396606c0 phases=2 bus1=sx2785525c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.302637a0 phases=2 bus1=sx2748132a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.226194826a0 phases=2 bus1=sx3232902a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.227921427b0 phases=2 bus1=sx2915542b.1.2 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.2120126a0 phases=2 bus1=sx2814529a.2.1 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.356794c0 phases=2 bus1=sx3086002c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226194093a0 phases=2 bus1=sx3157718a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.391751b0 phases=2 bus1=sx2860488b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.391993a0 phases=2 bus1=sx3156034a.1.2 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.21385192c0 phases=2 bus1=sx2879062c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.227760021b0 phases=2 bus1=sx2803199b.1.2 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.356815a0 phases=2 bus1=sx2936212a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21357865a0 phases=2 bus1=sx2766719a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2001207c0 phases=2 bus1=sx2001207c.2.1 conn=w kw=8.840 kvar=5.010 numcust=1 kv=0.208 model=1
new Load.225918936c0 phases=2 bus1=sx2688693c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.138464c0 phases=2 bus1=sx3066801c.2.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.226192684a0 phases=2 bus1=sx3027116a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.355437c0 phases=2 bus1=sx2710525c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.225700953a0 phases=2 bus1=sx3081380a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.392038b0 phases=2 bus1=sx2841634b.1.2 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.21459629c0 phases=2 bus1=sx2763811c.1.2 conn=w kw=30.520 kvar=7.649 numcust=1 kv=0.208 model=1
new Load.323247b0 phases=2 bus1=sx2935553b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21393454b0 phases=2 bus1=sx3179699b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.441854c0 phases=2 bus1=sx2935566c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.293666c0 phases=2 bus1=sx2710532c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.21380325b0 phases=2 bus1=sx2674027b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.337723a0 phases=2 bus1=sx3178978a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.207290a0 phases=2 bus1=sx2879773a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2224230689c0 phases=2 bus1=sx3645811c.2.1 conn=w kw=30.520 kvar=7.649 numcust=1 kv=0.208 model=1
new Load.138264b0 phases=2 bus1=sx3104125b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.356014a0 phases=2 bus1=sx3235249a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.338995b0 phases=2 bus1=sx3254227b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2000702b0 phases=2 bus1=sx2000702b.2.1 conn=w kw=10.520 kvar=5.962 numcust=1 kv=0.208 model=1
new Load.226024307b0 phases=2 bus1=sx3119793b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.310569a0 phases=2 bus1=sx3197639a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.321860b0 phases=2 bus1=sx2785543b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.338893a0 phases=2 bus1=sx3197633a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21475841a0 phases=2 bus1=sx2992657a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.226264795a0 phases=2 bus1=sx3139366a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.337614b0 phases=2 bus1=sx2952003b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.355602b0 phases=2 bus1=sx3251806b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.138716c0 phases=2 bus1=sx3254219c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226191778c0 phases=2 bus1=sx2820528c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.260500b0 phases=2 bus1=sx2711224b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2120126c0 phases=2 bus1=sx2814529c.1.2 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.225533675b0 phases=2 bus1=sx3225319b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.21486213b0 phases=2 bus1=sx3029520b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.226308721a0 phases=2 bus1=sx2990098a.2.1 conn=w kw=17.740 kvar=4.446 numcust=1 kv=0.208 model=1
new Load.302733b0 phases=2 bus1=sx2860491b.2.1 conn=w kw=14.590 kvar=3.657 numcust=1 kv=0.208 model=1
new Load.21395720c0 phases=2 bus1=sx2860492c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.2000713b0 phases=2 bus1=sx2000713b.1.2 conn=w kw=12.780 kvar=7.243 numcust=1 kv=0.208 model=1
new Load.260535c0 phases=2 bus1=sx3067507c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.227653310c0 phases=2 bus1=sx2746587c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2000408a0 phases=2 bus1=sx2000408a.2.1 conn=w kw=12.430 kvar=7.044 numcust=1 kv=0.208 model=1
new Load.2001009b0 phases=2 bus1=sx2001009b.1.2 conn=w kw=13.960 kvar=7.911 numcust=1 kv=0.208 model=1
new Load.323280b0 phases=2 bus1=sx2710512b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.338918a0 phases=2 bus1=sx2897773a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.302811c0 phases=2 bus1=sx3160105c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.260624c0 phases=2 bus1=sx3048946c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.337701b0 phases=2 bus1=sx2879071b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.138560a0 phases=2 bus1=sx3104113a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.355768b0 phases=2 bus1=sx2729408b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.207292c0 phases=2 bus1=sx3179682c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.391742b0 phases=2 bus1=sx3048201b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2001303a0 phases=2 bus1=sx2001303a.2.1 conn=w kw=12.910 kvar=7.316 numcust=1 kv=0.208 model=1
new Load.2118822a0 phases=2 bus1=sx2991920a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.21397645a0 phases=2 bus1=sx2860493a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.302733a0 phases=2 bus1=sx2860491a.2.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.208 model=1
new Load.2212371533c0 phases=2 bus1=sx3263051c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226192936b0 phases=2 bus1=sx2820531b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.225533215c0 phases=2 bus1=sx3097861c.1.2 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.208 model=1
new Load.337625c0 phases=2 bus1=sx3197627c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.226196642a0 phases=2 bus1=sx2914324a.1.2 conn=w kw=1.770 kvar=0.444 numcust=1 kv=0.208 model=1
new Load.321882c0 phases=2 bus1=sx2916607c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.338960c0 phases=2 bus1=sx2897767c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.293655b0 phases=2 bus1=sx2729414b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.337647a0 phases=2 bus1=sx3048227a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.355842a0 phases=2 bus1=sx2876813a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.2212168880c0 phases=2 bus1=sx2766499c.2.1 conn=w kw=20.340 kvar=5.098 numcust=1 kv=0.208 model=1
new Load.227905262a0 phases=2 bus1=sx3140238a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.21396815c0 phases=2 bus1=sx3253995c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.339021a0 phases=2 bus1=sx3197652a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.339010b0 phases=2 bus1=sx2691966b.1.2 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.2224237391a0 phases=2 bus1=sx3649299a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.293522a0 phases=2 bus1=sx2785527a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.356796c0 phases=2 bus1=sx3235945c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.293655c0 phases=2 bus1=sx2729414c.1.2 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.2001314a0 phases=2 bus1=sx2001314a.1.2 conn=w kw=21.350 kvar=12.100 numcust=1 kv=0.208 model=1
new Load.323249b0 phases=2 bus1=sx2729427b.2.1 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.138571a0 phases=2 bus1=sx2991913a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.2128517c0 phases=2 bus1=sx3048890c.2.1 conn=w kw=10.170 kvar=2.549 numcust=1 kv=0.208 model=1
new Load.391995a0 phases=2 bus1=sx2748140a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.391753b0 phases=2 bus1=sx2973163b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.2224230754c0 phases=2 bus1=sx3645812c.1.2 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.2000911c0 phases=2 bus1=sx2000911c.2.1 conn=w kw=11.240 kvar=6.370 numcust=1 kv=0.208 model=1
new Load.21149420a0 phases=2 bus1=sx3178973a.2.1 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.225533237b0 phases=2 bus1=sx2798067b.2.1 conn=w kw=3.890 kvar=0.975 numcust=1 kv=0.208 model=1
new Load.226195153b0 phases=2 bus1=sx3082988b.1.2 conn=w kw=5.840 kvar=1.464 numcust=1 kv=0.208 model=1
new Load.260513c0 phases=2 bus1=sx2917336c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.293424c0 phases=2 bus1=sx2766750c.2.1 conn=w kw=15.260 kvar=3.825 numcust=1 kv=0.208 model=1
new Load.321159a0 phases=2 bus1=sx3008248a.1.2 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.391973c0 phases=2 bus1=sx2673319c.1.2 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1
new Load.338982b0 phases=2 bus1=sx2785534b.2.1 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.2001205c0 phases=2 bus1=sx2001205c.1.2 conn=w kw=8.550 kvar=4.846 numcust=1 kv=0.208 model=1
new Load.2224237380a0 phases=2 bus1=sx3649297a.2.1 conn=w kw=13.300 kvar=3.333 numcust=1 kv=0.208 model=1
new Load.21399361b0 phases=2 bus1=sx2691954b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21400215b0 phases=2 bus1=sx3048231b.1.2 conn=w kw=19.450 kvar=4.875 numcust=1 kv=0.208 model=1
new Load.225533531a0 phases=2 bus1=sx2685805a.1.2 conn=w kw=8.870 kvar=2.223 numcust=1 kv=0.208 model=1
new Load.392036b0 phases=2 bus1=sx2991915b.1.2 conn=w kw=9.730 kvar=2.439 numcust=1 kv=0.208 model=1
new Load.21397721a0 phases=2 bus1=sx3178976a.2.1 conn=w kw=5.320 kvar=1.333 numcust=1 kv=0.208 model=1
new Load.337712c0 phases=2 bus1=sx3235245c.2.1 conn=w kw=6.100 kvar=1.529 numcust=1 kv=0.208 model=1

new Line.tsw803273_sw phases=3 bus1=d5803273-1_int.1.2.3 bus2=m1069457.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.tsw803273_sw 1
new Line.wf856_48332_sw phases=1 bus1=228-1353934-4_int.3 bus2=193-103041.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.wf856_48332_sw 1
new Line.ln0955074_sw phases=1 bus1=n1139546.2 bus2=d5955074-2_int.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0955074_sw 1
new Line.x8223_48332_sw phases=3 bus1=d6413567-3_int.1.2.3 bus2=e182724.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.x8223_48332_sw 1
new Line.hvmv69s1b3_sw phases=3 bus1=hvmv69sub1_lsb2.1.2.3 bus2=hvmv69s1s2_1.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s1b3_sw 1
new Line.v9109_48332_sw phases=1 bus1=d6140776-1_int.1 bus2=e182730.1 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v9109_48332_sw 1
new Line.ln0742811_sw phases=3 bus1=d5742811-3_int.1.2.3 bus2=n1137992.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0742811_sw 1
new Line.ln2001mt2_sw phases=3 bus1=m2001der-2.1.2.3 bus2=m2001-mt2.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001mt2_sw 1
new Line.v9287_48332_sw phases=1 bus1=d6019477-1_int.3 bus2=e182727.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v9287_48332_sw 1
new Line.l5523_48332_sw phases=3 bus1=d6049825-1_int.1.2.3 bus2=e182748.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5523_48332_sw 1
new Line.l5397_48332_sw phases=1 bus1=d6049822-1_int.1 bus2=e182722.1 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5397_48332_sw 1
new Line.ln2000001_sw phases=3 bus1=m2000100.1.2.3 bus2=d2000100_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2000001_sw 1
new Line.ln0623395_sw phases=1 bus1=m1047767.2 bus2=d5623395-1_int.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0623395_sw 1
new Line.ln4651075_sw phases=3 bus1=d5860450-1_int.1.2.3 bus2=m1047575.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4651075_sw 1
new Line.v7995_48332_sw phases=3 bus1=d5837361-8_int.1.2.3 bus2=e182745.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v7995_48332_sw 1
new Line.ln4641075_sw phases=3 bus1=d5860423-3_int.1.2.3 bus2=q14733.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4641075_sw 1
new Line.hvmv69s3b1_sw phases=3 bus1=hvmv69s2s3_2.1.2.3 bus2=hvmv69sub3_hsb.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s3b1_sw 1
new Line.ln0621886_sw phases=3 bus1=m1009805.1.2.3 bus2=d5621886-1_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0621886_sw 1
new Line.a8869_48332_sw phases=3 bus1=d6198039-1_int.1.2.3 bus2=e206217.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.a8869_48332_sw 1
new Line.ln5587300-1 phases=3 bus1=d5578300-1_int.1.2.3 bus2=l2692635.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln5587300-1 1
new Line.ln0017316_sw phases=1 bus1=l2729430.2 bus2=d6017316-1_int.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0017316_sw 1
new Line.l9407_48332_sw phases=3 bus1=d6023352-1_int.1.2.3 bus2=e184626.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l9407_48332_sw 1
new Line.l5565_48332_sw phases=1 bus1=d6140778-1_int.2 bus2=e182731.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5565_48332_sw 1
new Line.ln5001chp_sw phases=3 bus1=m1026chp-1.1.2.3 bus2=m1026chp-2.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln5001chp_sw 1
new Line.dg1069mt1_sw phases=3 bus1=m1069der480-1.1.2.3 bus2=m1069-mt1.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.dg1069mt1_sw 1
new Line.ln4586093_sw phases=3 bus1=d6138608-3_int.1.2.3 bus2=q14404.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4586093_sw 1
new Line.ln0653457_sw phases=3 bus1=l3085398.1.2.3 bus2=d5653457-1_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.ln0653457_sw 1
new Line.v7173_48332_sw phases=3 bus1=d5534969-2_int.1.2.3 bus2=e182729.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.v7173_48332_sw 1
new Line.dg1209dies_sw phases=3 bus1=m1209der480-1.1.2.3 bus2=m1209-dies1.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.dg1209dies_sw 1
new Line.hvmv69s2b3_sw phases=3 bus1=hvmv69sub2_lnb.1.2.3 bus2=hvmv69s2s3_1.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s2b3_sw 1
new Line.2002200004991174_sw phases=3 bus1=d6290228-6_int.1.2.3 bus2=q16642.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.2002200004991174_sw 1
new Line.dg1089dies_sw phases=3 bus1=m1089der480-2.1.2.3 bus2=m1089-dies1.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.dg1089dies_sw 1
new Line.ln0504876_sw phases=3 bus1=m1142818.1.2.3 bus2=d5504876-1_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0504876_sw 1
new Line.ln0247162_sw phases=1 bus1=d5472341-1_int.2 bus2=f739842.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0247162_sw 1
new Line.ln0863704_sw phases=3 bus1=l2858166.1.2.3 bus2=d5863704-2_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0863704_sw 1
new Line.ln0712477_sw phases=1 bus1=n1139545.3 bus2=d5712477-3_int.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0712477_sw 1
new Line.ln2001201_sw phases=1 bus1=m2001201.3 bus2=d2001201_int.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001201_sw 1
new Line.ln2001ess2_sw phases=3 bus1=m2001der-5.1.2.3 bus2=m2001-ess2.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001ess2_sw 1
new Line.v9111_48332_sw phases=3 bus1=d6108141-1_int.1.2.3 bus2=e206209.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v9111_48332_sw 1
new Line.ln4625696_sw phases=3 bus1=d5926308-3_int.1.2.3 bus2=q14412.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4625696_sw 1
new Line.dg1142lng_sw phases=3 bus1=m1142der480-1.1.2.3 bus2=m1142-lng1.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.dg1142lng_sw 1
new Line.ln0774470_sw phases=1 bus1=n1138594.1 bus2=d5774470-2_int.1 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0774470_sw 1
new Line.a8611_48332_sw phases=3 bus1=d5799561-2_int.1.2.3 bus2=e193509.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.a8611_48332_sw 1
new Line.ln0108145_sw phases=3 bus1=l2879078.1.2.3 bus2=d6108145-1_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0108145_sw 1
new Line.ln0956471_sw phases=3 bus1=n1136670.1.2.3 bus2=d5956471-2_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0956471_sw 1
new Line.ln0774458_sw phases=3 bus1=m1026915.1.2.3 bus2=d5774457-1_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0774458_sw 1
new Line.ln0653469_sw phases=1 bus1=l3066818.2 bus2=d5653469-1_int.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0653469_sw 1
new Line.wd701_48332_sw phases=1 bus1=228-1048090-1_int.2 bus2=193-51796.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.wd701_48332_sw 1
new Line.v7041_48332_sw phases=3 bus1=d5867591-1_int.1.2.3 bus2=e183472.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v7041_48332_sw 1
new Line.hvmv69s1b2_sw phases=3 bus1=d5710794-3_int.1.2.3 bus2=e192860.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s1b2_sw 1
new Line.ln05534967_sw phases=3 bus1=m1089174.1.2.3 bus2=d5534967-1_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln05534967_sw 1
new Line.ln0504019_sw phases=3 bus1=m3032981.1.2.3 bus2=d6504019-6_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0504019_sw 1
new Line.x8271_48332_sw phases=1 bus1=d5712486-1_int.3 bus2=e206210.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.x8271_48332_sw 1
new Line.v7313_48332_sw phases=1 bus1=d5806920-1_int.2 bus2=e182726.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v7313_48332_sw 1
new Line.ln0440002_sw phases=1 bus1=n1137999.1 bus2=d6440002-2_int.1 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0440002_sw 1
new Line.tsw10691069_sw phases=3 bus1=m1069230.1.2.3 bus2=m1069300.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.tsw10691069_sw 1
new Line.hvmv69s2b1_sw phases=3 bus1=hvmv69sub2_lnb.1.2.3 bus2=hvmv69sub2_hsb.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s2b1_sw 1
new Line.hvmv69s3b2_sw phases=3 bus1=hvmv11sub3_lsb.1.2.3 bus2=e203026.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s3b2_sw 1
new Line.2002200004868472_sw phases=3 bus1=d5563942-4_int.1.2.3 bus2=q16483.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.2002200004868472_sw 1
new Line.ln4625713_sw phases=3 bus1=d5502543-2_int.1.2.3 bus2=q14413.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4625713_sw 1
new Line.2002200004641085_sw phases=3 bus1=d5587291-3_int.1.2.3 bus2=q14734.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.2002200004641085_sw 1
new Line.xj171_48332_sw phases=3 bus1=d5513564-1_int.1.2.3 bus2=e192201.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.xj171_48332_sw 1
new Line.l5437_48332_sw phases=3 bus1=d5535139-1_int.1.2.3 bus2=e183473.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5437_48332_sw 1
new Line.ln0409774-4_int phases=1 bus1=n1136027.1 bus2=d6409775-4_int.1 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0409774-4_int 1
new Line.ln0895780_sw phases=3 bus1=n1140519.1.2.3 bus2=d5895780-3_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0895780_sw 1
new Line.ln4625680_sw phases=3 bus1=d5956499-2_int.1.2.3 bus2=q14411.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4625680_sw 1
new Line.ln2000701_sw phases=1 bus1=m2000701.2 bus2=d2000701_int.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2000701_sw 1
new Line.wf586_48332_sw phases=1 bus1=228-979371-2_int.3 bus2=193-48013.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.wf586_48332_sw 1
new Line.ln0712587_sw phases=1 bus1=n1144667.1 bus2=d5712587-2_int.1 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0712587_sw 1
new Line.g9343_48332_sw phases=3 bus1=d5682346-3_int.1.2.3 bus2=e206211.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.g9343_48332_sw 1
new Line.l9191_48332_sw phases=3 bus1=d5534970-1_int.1.2.3 bus2=e182732.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l9191_48332_sw 1
new Line.tsw568613_sw phases=1 bus1=l2692000.1 bus2=l2841000.1 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.tsw568613_sw 1
new Line.wg127_48332_sw phases=1 bus1=228-961799-3_int.3 bus2=193-46661.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.wg127_48332_sw 1
new Line.hvmv69s2b2_sw phases=3 bus1=hvmv11sub2_lsb.1.2.3 bus2=m1047300.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s2b2_sw 1
new Line.x8225_48332_sw phases=1 bus1=d5565090-1_int.2 bus2=e182744.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.x8225_48332_sw 1
new Line.tsw30473047_sw phases=3 bus1=l3047059.1.2.3 bus2=l3047060.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.tsw30473047_sw 1
new Line.ln1047pvfrm_sw phases=3 bus1=m1047pv-2.1.2.3 bus2=m1047pv-1.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln1047pvfrm_sw 1
new Line.ln3693186_sw phases=3 bus1=d5861005-2_int.1.2.3 bus2=q1301.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln3693186_sw 1
new Line.hvmv115b1_sw phases=3 bus1=hvmv115_hsb1.1.2.3 bus2=hvmv115_hsb2.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv115b1_sw 1
new Line.hvmv69s1b4_sw phases=3 bus1=regxfmr_hvmv69sub1_lsb1.1.2.3 bus2=hvmv69sub1_lsb2.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s1b4_sw 1
new Line.tsw10891089_sw phases=3 bus1=l2990827.1.2.3 bus2=l2990828.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.tsw10891089_sw 1
new Line.ln2001ess1_sw phases=3 bus1=m2001der-4.1.2.3 bus2=m2001-ess1.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001ess1_sw 1
new Line.ln2001mt3_sw phases=3 bus1=m2001der-3.1.2.3 bus2=m2001-mt3.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001mt3_sw 1
new Line.ln0804798_sw phases=1 bus1=n1136030.2 bus2=d5804798-3_int.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0804798_sw 1
new Line.a8645_48332_sw phases=3 bus1=d5958866-1_int.1.2.3 bus2=e183493.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.a8645_48332_sw 1
new Line.ln0141147_sw phases=1 bus1=d6141147-1_int.3 bus2=m1108317.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0141147_sw 1
new Line.dg1089lng_sw phases=3 bus1=m1089der480-1.1.2.3 bus2=m1089-lng1.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.dg1089lng_sw 1
new Line.ln0138609_sw phases=3 bus1=m1089112.1.2.3 bus2=d6138609-1_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0138609_sw 1
new Line.ln0746703_sw phases=1 bus1=p829957.3 bus2=d5746703-1_int.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0746703_sw 1
new Line.l5659_48332_sw phases=1 bus1=d6231996-1_int.2 bus2=e206614.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5659_48332_sw 1
new Line.tsw320328_sw phases=1 bus1=d6320328-1_int.3 bus2=l2879062.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.tsw320328_sw 1
new Line.hvmv69s1b1_sw phases=3 bus1=hvmv69sub1_lsb2.1.2.3 bus2=hvmv69sub1_hsb.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s1b1_sw 1
new Line.ln2000901_sw phases=1 bus1=m2000901.3 bus2=d2000901_int.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2000901_sw 1
new Line.ln2000401_sw phases=1 bus1=m2000401.1 bus2=d2000401_int.1 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2000401_sw 1
new Line.ln0077781_sw phases=3 bus1=d6077791-3_int.1.2.3 bus2=m1047522.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0077781_sw 1
new Line.ln247171_sw phases=1 bus1=d6047588-1_int.2 bus2=f739844.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln247171_sw 1
new Line.ln5472335-1 phases=3 bus1=d5472350-1_int.1.2.3 bus2=m1089120.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln5472335-1 1
new Line.ln2001301_sw phases=1 bus1=m2001301.1 bus2=d2001301_int.1 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001301_sw 1
new Line.ln2001001_sw phases=1 bus1=m2001001.2 bus2=d2001001_int.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001001_sw 1
new Line.ln247160_sw phases=1 bus1=d5865224-1_int.2 bus2=f739841.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln247160_sw 1
new Line.a333_48332_sw phases=3 bus1=d5746546-1_int.1.2.3 bus2=e182723.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.a333_48332_sw 1
new Line.hvmv69s1s2-10 phases=3 bus1=hvmv69s1s2_10.1.2.3 bus2=hvmv69sub2_lnb.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s1s2-10 1
new Line.ln0048634_sw phases=3 bus1=m1186072.1.2.3 bus2=d6048634-1_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0048634_sw 1
new Line.ln0017295_sw phases=3 bus1=l2973156.1.2.3 bus2=d6017295-1_int.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0017295_sw 1
new Line.ln0170302_sw phases=3 bus1=d6170302-1_int.1.2.3 bus2=l2879773.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0170302_sw 1
new Line.ln4625876_sw phases=3 bus1=d5835167-6_int.1.2.3 bus2=q14414.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4625876_sw 1
new Line.ln293471_sw phases=3 bus1=d5686080-1_int.1.2.3 bus2=f739845.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln293471_sw 1
new Line.ln2001mt1_sw phases=3 bus1=m2001der-1.1.2.3 bus2=m2001-mt1.1.2.3 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001mt1_sw 1
new Line.l5491_48332_sw phases=1 bus1=d5655682-1_int.2 bus2=e182725.2 switch=y // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5491_48332_sw 1







new Line.tpx355777b0 phases=2 bus1=x3085398b.1.2 bus2=sx3085398b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx328365b0 phases=2 bus1=x3179646b.1.2 bus2=sx3179646b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337713c0 phases=2 bus1=x2766716c.1.2 bus2=sx2766716c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339008b0 phases=2 bus1=x3122835b.1.2 bus2=sx3122835b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138573a0 phases=2 bus1=x3235253a.1.2 bus2=sx3235253a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302412a0 phases=2 bus1=x3048210a.1.2 bus2=sx3048210a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391738b0 phases=2 bus1=x3104115b.1.2 bus2=sx3104115b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533703c0 phases=2 bus1=x2925506c.1.2 bus2=sx2925506c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224500658a0 phases=2 bus1=x3784018a.1.2 bus2=sx3784018a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21400215b0 phases=2 bus1=x3048231b.1.2 bus2=sx3048231b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274999c0 phases=2 bus1=x2935550c.1.2 bus2=sx2935550c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338984a0 phases=2 bus1=x2748144a.1.2 bus2=sx2748144a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308727b0 phases=2 bus1=x3233413b.1.2 bus2=sx3233413b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338962c0 phases=2 bus1=x2748125c.1.2 bus2=sx2748125c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339019a0 phases=2 bus1=x3160114a.1.2 bus2=sx3160114a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2223878647b0 phases=2 bus1=x3448661b.1.2 bus2=sx3448661b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2212168874c0 phases=2 bus1=x2729207c.1.2 bus2=sx2729207c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260577c0 phases=2 bus1=x2767341c.1.2 bus2=sx2767341c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293673a0 phases=2 bus1=x3122827a.1.2 bus2=sx3122827a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21398815a0 phases=2 bus1=x3216351a.1.2 bus2=sx3216351a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138586c0 phases=2 bus1=x2860487c.1.2 bus2=sx2860487c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228446184a0 phases=2 bus1=x3159645a.1.2 bus2=sx3159645a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx223661c0 phases=2 bus1=x2730108c.1.2 bus2=sx2730108c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338897a0 phases=2 bus1=x2973154a.1.2 bus2=sx2973154a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138562a0 phases=2 bus1=x2673310a.1.2 bus2=sx2673310a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000711b0 phases=2 bus1=x2000711b.1.2 bus2=sx2000711b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302676a0 phases=2 bus1=x2710519a.1.2 bus2=sx2710519a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294812a0 phases=2 bus1=x3120502a.1.2 bus2=sx3120502a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399112c0 phases=2 bus1=x3254217c.1.2 bus2=sx3254217c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323400b0 phases=2 bus1=x2691943b.1.2 bus2=sx2691943b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386771b0 phases=2 bus1=x2897807b.1.2 bus2=sx2897807b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356008a0 phases=2 bus1=x3197618a.1.2 bus2=sx3197618a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260640c0 phases=2 bus1=x3179673c.1.2 bus2=sx3179673c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308716b0 phases=2 bus1=x2690187b.1.2 bus2=sx2690187b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000406a0 phases=2 bus1=x2000406a.1.2 bus2=sx2000406a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21249647b0 phases=2 bus1=x2955055b.1.2 bus2=sx2955055b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001208c0 phases=2 bus1=x2001208c.1.2 bus2=sx2001208c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337700b0 phases=2 bus1=x2766722b.1.2 bus2=sx2766722b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192994a0 phases=2 bus1=x2858166a.1.2 bus2=sx2858166a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28121368a0 phases=2 bus1=x2748143a.1.2 bus2=sx2748143a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251862c0 phases=2 bus1=x3254873c.1.2 bus2=sx3254873c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138718c0 phases=2 bus1=x3104134c.1.2 bus2=sx3104134c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225901711a0 phases=2 bus1=x3195327a.1.2 bus2=sx3195327a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28129466c0 phases=2 bus1=x3011293c.1.2 bus2=sx3011293c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356795c0 phases=2 bus1=x2842330c.1.2 bus2=sx2842330c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355600b0 phases=2 bus1=x2691938b.1.2 bus2=sx2691938b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx207287b0 phases=2 bus1=x2711234b.1.2 bus2=sx2711234b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138466c0 phases=2 bus1=x2973144c.1.2 bus2=sx2973144c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260479a0 phases=2 bus1=x2955074a.1.2 bus2=sx2955074a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338997b0 phases=2 bus1=x2860499b.1.2 bus2=sx2860499b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001315a0 phases=2 bus1=x2001315a.1.2 bus2=sx2001315a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337628c0 phases=2 bus1=x2897770c.1.2 bus2=sx2897770c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224387113a0 phases=2 bus1=x3728042a.1.2 bus2=sx3728042a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28127319b0 phases=2 bus1=x2766744b.1.2 bus2=sx2766744b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21243817a0 phases=2 bus1=x2955076a.1.2 bus2=sx2955076a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386442c0 phases=2 bus1=x3179637c.1.2 bus2=sx3179637c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302510c0 phases=2 bus1=x3178980c.1.2 bus2=sx3178980c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28129923c0 phases=2 bus1=x3123509c.1.2 bus2=sx3123509c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337692b0 phases=2 bus1=x2879061b.1.2 bus2=sx2879061b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260520b0 phases=2 bus1=x3254915b.1.2 bus2=sx3254915b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx351020c0 phases=2 bus1=x3045895c.1.2 bus2=sx3045895c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194419c0 phases=2 bus1=x3214071c.1.2 bus2=sx3214071c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx310569a0 phases=2 bus1=x3197639a.1.2 bus2=sx3197639a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355779c0 phases=2 bus1=x3122817c.1.2 bus2=sx3122817c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337722a0 phases=2 bus1=x2973157a.1.2 bus2=sx2973157a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323237b0 phases=2 bus1=x3048199b.1.2 bus2=sx3048199b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28127372a0 phases=2 bus1=x2804259a.1.2 bus2=sx2804259a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338899c0 phases=2 bus1=x3122814c.1.2 bus2=sx3122814c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193345a0 phases=2 bus1=x2876797a.1.2 bus2=sx2876797a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391749b0 phases=2 bus1=x2991918b.1.2 bus2=sx2991918b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28129466b0 phases=2 bus1=x3011293b.1.2 bus2=sx3011293b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302469a0 phases=2 bus1=x3104132a.1.2 bus2=sx3104132a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138379c0 phases=2 bus1=x2691951c.1.2 bus2=sx2691951c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108404c0 phases=2 bus1=x1108404c.1.2 bus2=sx1108404c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274988c0 phases=2 bus1=x3085394c.1.2 bus2=sx3085394c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338973a0 phases=2 bus1=x2748157a.1.2 bus2=sx2748157a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001304a0 phases=2 bus1=x2001304a.1.2 bus2=sx2001304a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138684a0 phases=2 bus1=x3085396a.1.2 bus2=sx3085396a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293609c0 phases=2 bus1=x2785515c.1.2 bus2=sx2785515c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356805a0 phases=2 bus1=x3195321a.1.2 bus2=sx3195321a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226197070a0 phases=2 bus1=x2933135a.1.2 bus2=sx2933135a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260542a0 phases=2 bus1=x2955078a.1.2 bus2=sx2955078a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138342c0 phases=2 bus1=x2897775c.1.2 bus2=sx2897775c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx328363b0 phases=2 bus1=x2936213b.1.2 bus2=sx2936213b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228580047b0 phases=2 bus1=x3029183b.1.2 bus2=sx3029183b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293660b0 phases=2 bus1=x2916610b.1.2 bus2=sx2916610b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138571a0 phases=2 bus1=x2991913a.1.2 bus2=sx2991913a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321855b0 phases=2 bus1=x2860485b.1.2 bus2=sx2860485b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28099529c0 phases=2 bus1=x3235268c.1.2 bus2=sx3235268c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228445756c0 phases=2 bus1=x2972704c.1.2 bus2=sx2972704c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28129466a0 phases=2 bus1=x3011293a.1.2 bus2=sx3011293a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302410a0 phases=2 bus1=x3104131a.1.2 bus2=sx3104131a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000702b0 phases=2 bus1=x2000702b.1.2 bus2=sx2000702b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274997c0 phases=2 bus1=x3048228c.1.2 bus2=sx3048228c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28118822a0 phases=2 bus1=x2991920a.1.2 bus2=sx2991920a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355842a0 phases=2 bus1=x2876813a.1.2 bus2=sx2876813a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308725b0 phases=2 bus1=x2802480b.1.2 bus2=sx2802480b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338960c0 phases=2 bus1=x2897767c.1.2 bus2=sx2897767c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260586b0 phases=2 bus1=x3048887b.1.2 bus2=sx3048887b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138560a0 phases=2 bus1=x3104113a.1.2 bus2=sx3104113a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000408a0 phases=2 bus1=x2000408a.1.2 bus2=sx2000408a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21381118b0 phases=2 bus1=x2710530b.1.2 bus2=sx2710530b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx223663c0 phases=2 bus1=x2936216c.1.2 bus2=sx2936216c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302674a0 phases=2 bus1=x2673321a.1.2 bus2=sx2673321a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx218475a0 phases=2 bus1=x3217057a.1.2 bus2=sx3217057a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000713b0 phases=2 bus1=x2000713b.1.2 bus2=sx2000713b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355590b0 phases=2 bus1=x2860478b.1.2 bus2=sx2860478b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260464a0 phases=2 bus1=x2730187a.1.2 bus2=sx2730187a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337648b0 phases=2 bus1=x3216367b.1.2 bus2=sx3216367b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338982b0 phases=2 bus1=x2785534b.1.2 bus2=sx2785534b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001206c0 phases=2 bus1=x2001206c.1.2 bus2=sx2001206c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260562a0 phases=2 bus1=x3251799a.1.2 bus2=sx3251799a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355768b0 phases=2 bus1=x2729408b.1.2 bus2=sx2729408b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399361b0 phases=2 bus1=x2691954b.1.2 bus2=sx2691954b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337702b0 phases=2 bus1=x3029504b.1.2 bus2=sx3029504b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228622562a0 phases=2 bus1=x3108449a.1.2 bus2=sx3108449a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356797c0 phases=2 bus1=x2955006c.1.2 bus2=sx2955006c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302808c0 phases=2 bus1=x2841626c.1.2 bus2=sx2841626c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000911c0 phases=2 bus1=x2000911c.1.2 bus2=sx2000911c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355602b0 phases=2 bus1=x3251806b.1.2 bus2=sx3251806b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138716c0 phases=2 bus1=x3254219c.1.2 bus2=sx3254219c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21380616a0 phases=2 bus1=x2879067a.1.2 bus2=sx2879067a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227734175b0 phases=2 bus1=x3102793b.1.2 bus2=sx3102793b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138464c0 phases=2 bus1=x3066801c.1.2 bus2=sx3066801c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001313a0 phases=2 bus1=x2001313a.1.2 bus2=sx2001313a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337626c0 phases=2 bus1=x3216343c.1.2 bus2=sx3216343c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302861c0 phases=2 bus1=x2748133c.1.2 bus2=sx2748133c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338995b0 phases=2 bus1=x3254227b.1.2 bus2=sx3254227b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21389761b0 phases=2 bus1=x2861219b.1.2 bus2=sx2861219b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228219458b0 phases=2 bus1=x3215549b.1.2 bus2=sx3215549b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260553c0 phases=2 bus1=x2711225c.1.2 bus2=sx2711225c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337690b0 phases=2 bus1=x3104127b.1.2 bus2=sx3104127b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227447984c0 phases=2 bus1=x2862616c.1.2 bus2=sx2862616c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337724a0 phases=2 bus1=x2879075a.1.2 bus2=sx2879075a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21398563a0 phases=2 bus1=x3254216a.1.2 bus2=sx3254216a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338918a0 phases=2 bus1=x2897773a.1.2 bus2=sx2897773a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274986c0 phases=2 bus1=x2822865c.1.2 bus2=sx2822865c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260488a0 phases=2 bus1=x2842379a.1.2 bus2=sx2842379a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001302a0 phases=2 bus1=x2001302a.1.2 bus2=sx2001302a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21397645a0 phases=2 bus1=x2860493a.1.2 bus2=sx2860493a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001008b0 phases=2 bus1=x2001008b.1.2 bus2=sx2001008b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356807a0 phases=2 bus1=x2823545a.1.2 bus2=sx2823545a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302369b0 phases=2 bus1=x3197643b.1.2 bus2=sx3197643b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260575b0 phases=2 bus1=x3254869b.1.2 bus2=sx3254869b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293522a0 phases=2 bus1=x2785527a.1.2 bus2=sx2785527a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338927a0 phases=2 bus1=x2972930a.1.2 bus2=sx2972930a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194826a0 phases=2 bus1=x3232902a.1.2 bus2=sx3232902a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356015a0 phases=2 bus1=x2916599a.1.2 bus2=sx2916599a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx392037b0 phases=2 bus1=x2673320b.1.2 bus2=sx2673320b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001215c0 phases=2 bus1=x2001215c.1.2 bus2=sx2001215c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260500b0 phases=2 bus1=x2711224b.1.2 bus2=sx2711224b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2212168870c0 phases=2 bus1=x2897554c.1.2 bus2=sx2897554c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260535c0 phases=2 bus1=x3067507c.1.2 bus2=sx3067507c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193737c0 phases=2 bus1=x3082981c.1.2 bus2=sx3082981c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308723b0 phases=2 bus1=x3252336b.1.2 bus2=sx3252336b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355359b0 phases=2 bus1=x2766730b.1.2 bus2=sx2766730b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293655c0 phases=2 bus1=x2729414c.1.2 bus2=sx2729414c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356814c0 phases=2 bus1=x2730106c.1.2 bus2=sx2730106c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302514a0 phases=2 bus1=x2973164a.1.2 bus2=sx2973164a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226191850a0 phases=2 bus1=x3270814a.1.2 bus2=sx3270814a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx275248b0 phases=2 bus1=x2805036b.1.2 bus2=sx2805036b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx275008c0 phases=2 bus1=x3235243c.1.2 bus2=sx3235243c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302732a0 phases=2 bus1=x2691953a.1.2 bus2=sx2691953a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28148580b0 phases=2 bus1=x3197636b.1.2 bus2=sx3197636b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355773a0 phases=2 bus1=x2991909a.1.2 bus2=sx2991909a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225918936c0 phases=2 bus1=x2688693c.1.2 bus2=sx2688693c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx218473a0 phases=2 bus1=x3086078a.1.2 bus2=sx3086078a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338893a0 phases=2 bus1=x3197633a.1.2 bus2=sx3197633a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302405a0 phases=2 bus1=x2860489a.1.2 bus2=sx2860489a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396331b0 phases=2 bus1=x3178981b.1.2 bus2=sx3178981b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337635c0 phases=2 bus1=x2822863c.1.2 bus2=sx2822863c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21149420a0 phases=2 bus1=x3178973a.1.2 bus2=sx3178973a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337646b0 phases=2 bus1=x2879063b.1.2 bus2=sx2879063b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001204c0 phases=2 bus1=x2001204c.1.2 bus2=sx2001204c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293655b0 phases=2 bus1=x2729414b.1.2 bus2=sx2729414b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21397721a0 phases=2 bus1=x3178976a.1.2 bus2=sx3178976a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000402a0 phases=2 bus1=x2000402a.1.2 bus2=sx2000402a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138649a0 phases=2 bus1=x3048206a.1.2 bus2=sx3048206a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21400185a0 phases=2 bus1=x2935559a.1.2 bus2=sx2935559a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193702c0 phases=2 bus1=x3181545c.1.2 bus2=sx3181545c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399826a0 phases=2 bus1=x3216358a.1.2 bus2=sx3216358a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321892c0 phases=2 bus1=x3235267c.1.2 bus2=sx3235267c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356791c0 phases=2 bus1=x2767343c.1.2 bus2=sx2767343c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391991a0 phases=2 bus1=x3216346a.1.2 bus2=sx3216346a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193338a0 phases=2 bus1=x2876796a.1.2 bus2=sx2876796a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21382813a0 phases=2 bus1=x2748781a.1.2 bus2=sx2748781a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194093a0 phases=2 bus1=x3157718a.1.2 bus2=sx3157718a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001400c0 phases=2 bus1=x2001400c.1.2 bus2=sx2001400c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386157a0 phases=2 bus1=x3067447a.1.2 bus2=sx3067447a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294843a0 phases=2 bus1=x3178982a.1.2 bus2=sx3178982a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28126875b0 phases=2 bus1=x3066811b.1.2 bus2=sx3066811b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28129399c0 phases=2 bus1=x2991921c.1.2 bus2=sx2991921c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337624c0 phases=2 bus1=x3066807c.1.2 bus2=sx3066807c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138264b0 phases=2 bus1=x3104125b.1.2 bus2=sx3104125b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21482431a0 phases=2 bus1=x2917359a.1.2 bus2=sx2917359a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227921427c0 phases=2 bus1=x2915542c.1.2 bus2=sx2915542c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260513c0 phases=2 bus1=x2917336c.1.2 bus2=sx2917336c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338993b0 phases=2 bus1=x2804272b.1.2 bus2=sx2804272b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001311a0 phases=2 bus1=x2001311a.1.2 bus2=sx2001311a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247160b0 phases=2 bus1=x0247160b.1.2 bus2=sx0247160b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000413a0 phases=2 bus1=x2000413a.1.2 bus2=sx2000413a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293424c0 phases=2 bus1=x2766750c.1.2 bus2=sx2766750c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx346639c0 phases=2 bus1=x2992556c.1.2 bus2=sx2992556c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225668688a0 phases=2 bus1=x2858175a.1.2 bus2=sx2858175a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225700953a0 phases=2 bus1=x3081380a.1.2 bus2=sx3081380a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323233b0 phases=2 bus1=x3254203b.1.2 bus2=sx3254203b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323279b0 phases=2 bus1=x3235246b.1.2 bus2=sx3235246b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321839a0 phases=2 bus1=x2710516a.1.2 bus2=sx2710516a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21469911a0 phases=2 bus1=x2955047a.1.2 bus2=sx2955047a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2223661373a0 phases=2 bus1=x3312692a.1.2 bus2=sx3312692a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000909c0 phases=2 bus1=x2000909c.1.2 bus2=sx2000909c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192926a0 phases=2 bus1=x2726973a.1.2 bus2=sx2726973a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260622c0 phases=2 bus1=x3198347c.1.2 bus2=sx3198347c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339052c0 phases=2 bus1=x3118855c.1.2 bus2=sx3118855c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227921427b0 phases=2 bus1=x2915542b.1.2 bus2=sx2915542b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337659c0 phases=2 bus1=x3066810c.1.2 bus2=sx3066810c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138680a0 phases=2 bus1=x2710521a.1.2 bus2=sx2710521a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228314460c0 phases=2 bus1=x3253570c.1.2 bus2=sx3253570c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227100753a0 phases=2 bus1=x3189190a.1.2 bus2=sx3189190a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28120855a0 phases=2 bus1=x2673316a.1.2 bus2=sx2673316a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001006b0 phases=2 bus1=x2001006b.1.2 bus2=sx2001006b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21470405a0 phases=2 bus1=x2897801a.1.2 bus2=sx2897801a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247184c0 phases=2 bus1=x2936279c.1.2 bus2=sx2936279c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293666c0 phases=2 bus1=x2710532c.1.2 bus2=sx2710532c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356801a0 phases=2 bus1=x3011229a.1.2 bus2=sx3011229a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224237546a0 phases=2 bus1=x3649300a.1.2 bus2=sx3649300a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321859b0 phases=2 bus1=x3254213b.1.2 bus2=sx3254213b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391751b0 phases=2 bus1=x2860488b.1.2 bus2=sx2860488b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192890c0 phases=2 bus1=x2933120c.1.2 bus2=sx2933120c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323248b0 phases=2 bus1=x3048207b.1.2 bus2=sx3048207b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21248901b0 phases=2 bus1=x2729430b.1.2 bus2=sx2729430b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533531a0 phases=2 bus1=x2685805a.1.2 bus2=sx2685805a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247084b0 phases=2 bus1=x3254211b.1.2 bus2=sx3254211b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21357515a0 phases=2 bus1=x2710511a.1.2 bus2=sx2710511a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356013a0 phases=2 bus1=x2954348a.1.2 bus2=sx2954348a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399508a0 phases=2 bus1=x3104135a.1.2 bus2=sx3104135a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338925a0 phases=2 bus1=x2973153a.1.2 bus2=sx2973153a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001213c0 phases=2 bus1=x2001213c.1.2 bus2=sx2001213c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21400108b0 phases=2 bus1=x2748139b.1.2 bus2=sx2748139b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260555a0 phases=2 bus1=x3048962a.1.2 bus2=sx3048962a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293664b0 phases=2 bus1=x3207907b.1.2 bus2=sx3207907b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391740b0 phases=2 bus1=x3048200b.1.2 bus2=sx3048200b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321848b0 phases=2 bus1=x3085390b.1.2 bus2=sx3085390b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391980a0 phases=2 bus1=x2691952a.1.2 bus2=sx2691952a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294810a0 phases=2 bus1=x3010585a.1.2 bus2=sx3010585a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224237653a0 phases=2 bus1=x3649302a.1.2 bus2=sx3649302a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302678a0 phases=2 bus1=x3029499a.1.2 bus2=sx3029499a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321890c0 phases=2 bus1=x3104118c.1.2 bus2=sx3104118c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226191778c0 phases=2 bus1=x2820528c.1.2 bus2=sx2820528c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337633c0 phases=2 bus1=x2729406c.1.2 bus2=sx2729406c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260457b0 phases=2 bus1=x3086079b.1.2 bus2=sx3086079b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21459629c0 phases=2 bus1=x2763811c.1.2 bus2=sx2763811c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28119958b0 phases=2 bus1=x2935568b.1.2 bus2=sx2935568b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001202c0 phases=2 bus1=x2001202c.1.2 bus2=sx2001202c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000404a0 phases=2 bus1=x2000404a.1.2 bus2=sx2000404a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308721a0 phases=2 bus1=x2990098a.1.2 bus2=sx2990098a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227917122a0 phases=2 bus1=x2915534a.1.2 bus2=sx2915534a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399619c0 phases=2 bus1=x2991943c.1.2 bus2=sx2991943c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247171b0 phases=2 bus1=x0247171b.1.2 bus2=sx0247171b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533675b0 phases=2 bus1=x3225319b.1.2 bus2=sx3225319b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308710b0 phases=2 bus1=x2708744b.1.2 bus2=sx2708744b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293664a0 phases=2 bus1=x3207907a.1.2 bus2=sx3207907a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356793c0 phases=2 bus1=x3179608c.1.2 bus2=sx3179608c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391993a0 phases=2 bus1=x3156034a.1.2 bus2=sx3156034a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224238167a0 phases=2 bus1=x3649306a.1.2 bus2=sx3649306a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260631a0 phases=2 bus1=x2786266a.1.2 bus2=sx2786266a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533237b0 phases=2 bus1=x2798067b.1.2 bus2=sx2798067b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294845a0 phases=2 bus1=x3010563a.1.2 bus2=sx3010563a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355437c0 phases=2 bus1=x2710525c.1.2 bus2=sx2710525c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339043c0 phases=2 bus1=x2804277c.1.2 bus2=sx2804277c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21398676a0 phases=2 bus1=x3066816a.1.2 bus2=sx3066816a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396015a0 phases=2 bus1=x3048211a.1.2 bus2=sx3048211a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226196642a0 phases=2 bus1=x2914324a.1.2 bus2=sx2914324a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247105b0 phases=2 bus1=x2691942b.1.2 bus2=sx2691942b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21482279a0 phases=2 bus1=x2710544a.1.2 bus2=sx2710544a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28127681b0 phases=2 bus1=x2785522b.1.2 bus2=sx2785522b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225806974a0 phases=2 bus1=x2876814a.1.2 bus2=sx2876814a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194421c0 phases=2 bus1=x3214069c.1.2 bus2=sx3214069c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000415a0 phases=2 bus1=x2000415a.1.2 bus2=sx2000415a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227917133c0 phases=2 bus1=x3047073c.1.2 bus2=sx3047073c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260511c0 phases=2 bus1=x3160878c.1.2 bus2=sx3160878c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293422c0 phases=2 bus1=x3178997c.1.2 bus2=sx3178997c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337720a0 phases=2 bus1=x2841648a.1.2 bus2=sx2841648a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321837a0 phases=2 bus1=x2673312a.1.2 bus2=sx2673312a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323235b0 phases=2 bus1=x3197624b.1.2 bus2=sx3197624b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx328367c0 phases=2 bus1=x3104830c.1.2 bus2=sx3104830c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138373c0 phases=2 bus1=x3029503c.1.2 bus2=sx3029503c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533215c0 phases=2 bus1=x3097861c.1.2 bus2=sx3097861c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226881700a0 phases=2 bus1=x3251854a.1.2 bus2=sx3251854a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260620c0 phases=2 bus1=x3067506c.1.2 bus2=sx3067506c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338949b0 phases=2 bus1=x3104136b.1.2 bus2=sx3104136b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247060a0 phases=2 bus1=x2991906a.1.2 bus2=sx2991906a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396796b0 phases=2 bus1=x3141397b.1.2 bus2=sx3141397b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355840b0 phases=2 bus1=x2822871b.1.2 bus2=sx2822871b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337679a0 phases=2 bus1=x3010559a.1.2 bus2=sx3010559a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138769a0 phases=2 bus1=x2729411a.1.2 bus2=sx2729411a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138262a0 phases=2 bus1=x3029502a.1.2 bus2=sx3029502a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001004b0 phases=2 bus1=x2001004b.1.2 bus2=sx2001004b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337668b0 phases=2 bus1=x2935549b.1.2 bus2=sx2935549b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21459660c0 phases=2 bus1=x3101194c.1.2 bus2=sx3101194c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260568c0 phases=2 bus1=x2842329c.1.2 bus2=sx2842329c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx262075c0 phases=2 bus1=x3067448c.1.2 bus2=sx3067448c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293664c0 phases=2 bus1=x3207907c.1.2 bus2=sx3207907c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356803a0 phases=2 bus1=x2748780a.1.2 bus2=sx2748780a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224230651c0 phases=2 bus1=x3645810c.1.2 bus2=sx3645810c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356810c0 phases=2 bus1=x3142049c.1.2 bus2=sx3142049c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21400253b0 phases=2 bus1=x2691959b.1.2 bus2=sx2691959b.1.2 length=50.001 linecode=750_triplex units=ft
~ normamps=580.00 emergamps=725.00
new Line.tpx28150189a0 phases=2 bus1=x2729412a.1.2 bus2=sx2729412a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391753b0 phases=2 bus1=x2973163b.1.2 bus2=sx2973163b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224179616c0 phases=2 bus1=x3626914c.1.2 bus2=sx3626914c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260637c0 phases=2 bus1=x2842384c.1.2 bus2=sx2842384c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323242b0 phases=2 bus1=x3122810b.1.2 bus2=sx3122810b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225571871b0 phases=2 bus1=x2911069b.1.2 bus2=sx2911069b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260602b0 phases=2 bus1=x2989566b.1.2 bus2=sx2989566b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224192013a0 phases=2 bus1=x3632979a.1.2 bus2=sx3632979a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226109079a0 phases=2 bus1=x2726983a.1.2 bus2=sx2726983a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000708b0 phases=2 bus1=x2000708b.1.2 bus2=sx2000708b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001015b0 phases=2 bus1=x2001015b.1.2 bus2=sx2001015b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001211c0 phases=2 bus1=x2001211c.1.2 bus2=sx2001211c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260515a0 phases=2 bus1=x3160865a.1.2 bus2=sx3160865a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338900a0 phases=2 bus1=x2991908a.1.2 bus2=sx2991908a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338924c0 phases=2 bus1=x3104123c.1.2 bus2=sx3104123c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21249674b0 phases=2 bus1=x2879753b.1.2 bus2=sx2879753b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227944551a0 phases=2 bus1=x3234149a.1.2 bus2=sx3234149a.1.2 length=50.001 linecode=750_triplex units=ft
~ normamps=580.00 emergamps=725.00
new Line.tpx337699b0 phases=2 bus1=x2954349b.1.2 bus2=sx2954349b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338935b0 phases=2 bus1=x2973160b.1.2 bus2=sx2973160b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx223400157c0 phases=2 bus1=x3150961c.1.2 bus2=sx3150961c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293659c0 phases=2 bus1=x2935560c.1.2 bus2=sx2935560c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337642c0 phases=2 bus1=x3104154c.1.2 bus2=sx3104154c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356011a0 phases=2 bus1=x3216337a.1.2 bus2=sx3216337a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138404c0 phases=2 bus1=x2841630c.1.2 bus2=sx2841630c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337653b0 phases=2 bus1=x2673308b.1.2 bus2=sx2673308b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337709b0 phases=2 bus1=x2879077b.1.2 bus2=sx2879077b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355585b0 phases=2 bus1=x2766742b.1.2 bus2=sx2766742b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21209868a0 phases=2 bus1=x2710518a.1.2 bus2=sx2710518a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138679a0 phases=2 bus1=x2710520a.1.2 bus2=sx2710520a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321884c0 phases=2 bus1=x2710515c.1.2 bus2=sx2710515c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192846b0 phases=2 bus1=x3139086b.1.2 bus2=sx3139086b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000410a0 phases=2 bus1=x2000410a.1.2 bus2=sx2000410a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227896008c0 phases=2 bus1=x3177881c.1.2 bus2=sx3177881c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302508c0 phases=2 bus1=x2897779c.1.2 bus2=sx2897779c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193078a0 phases=2 bus1=x2764403a.1.2 bus2=sx2764403a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21426205b0 phases=2 bus1=x2731712b.1.2 bus2=sx2731712b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391742b0 phases=2 bus1=x3048201b.1.2 bus2=sx3048201b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx207292c0 phases=2 bus1=x3179682c.1.2 bus2=sx3179682c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399326c0 phases=2 bus1=x2879092c.1.2 bus2=sx2879092c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399762a0 phases=2 bus1=x2879087a.1.2 bus2=sx2879087a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323253b0 phases=2 bus1=x2973152b.1.2 bus2=sx2973152b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000904c0 phases=2 bus1=x2000904c.1.2 bus2=sx2000904c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx350993c0 phases=2 bus1=x3198356c.1.2 bus2=sx3198356c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138720a0 phases=2 bus1=x3254218a.1.2 bus2=sx3254218a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138755b0 phases=2 bus1=x2785520b.1.2 bus2=sx2785520b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337688b0 phases=2 bus1=x3029501b.1.2 bus2=sx3029501b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355596b0 phases=2 bus1=x3178969b.1.2 bus2=sx3178969b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323397b0 phases=2 bus1=x2954346b.1.2 bus2=sx2954346b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337631c0 phases=2 bus1=x3029497c.1.2 bus2=sx3029497c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224387053a0 phases=2 bus1=x3728039a.1.2 bus2=sx3728039a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225869139a0 phases=2 bus1=x3120503a.1.2 bus2=sx3120503a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391973c0 phases=2 bus1=x2673319c.1.2 bus2=sx2673319c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21395720c0 phases=2 bus1=x2860492c.1.2 bus2=sx2860492c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391995a0 phases=2 bus1=x2748140a.1.2 bus2=sx2748140a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294787a0 phases=2 bus1=x3197647a.1.2 bus2=sx3197647a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396959a0 phases=2 bus1=x3197638a.1.2 bus2=sx3197638a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28120126c0 phases=2 bus1=x2814529c.1.2 bus2=sx2814529c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226196648a0 phases=2 bus1=x2820556a.1.2 bus2=sx2820556a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274992c0 phases=2 bus1=x2804250c.1.2 bus2=sx2804250c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28128517c0 phases=2 bus1=x3048890c.1.2 bus2=sx3048890c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323264b0 phases=2 bus1=x3216344b.1.2 bus2=sx3216344b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260517c0 phases=2 bus1=x2767408c.1.2 bus2=sx2767408c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338913b0 phases=2 bus1=x2804255b.1.2 bus2=sx2804255b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224386842a0 phases=2 bus1=x3727709a.1.2 bus2=sx3727709a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355933a0 phases=2 bus1=x2916598a.1.2 bus2=sx2916598a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193361b0 phases=2 bus1=x3157710b.1.2 bus2=sx3157710b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386143c0 phases=2 bus1=x3160862c.1.2 bus2=sx3160862c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260648a0 phases=2 bus1=x2898522a.1.2 bus2=sx2898522a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138646a0 phases=2 bus1=x2804251a.1.2 bus2=sx2804251a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260581c0 phases=2 bus1=x3254870c.1.2 bus2=sx3254870c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533337a0 phases=2 bus1=x2929261a.1.2 bus2=sx2929261a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx207290a0 phases=2 bus1=x2879773a.1.2 bus2=sx2879773a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260494b0 phases=2 bus1=x3068944b.1.2 bus2=sx3068944b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302859c0 phases=2 bus1=x3254215c.1.2 bus2=sx3254215c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323275b0 phases=2 bus1=x3197660b.1.2 bus2=sx3197660b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21470122b0 phases=2 bus1=x2673343b.1.2 bus2=sx2673343b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339010b0 phases=2 bus1=x2691966b.1.2 bus2=sx2691966b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21451973b0 phases=2 bus1=x3010580b.1.2 bus2=sx3010580b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251858c0 phases=2 bus1=x2861158c.1.2 bus2=sx2861158c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339021a0 phases=2 bus1=x3197652a.1.2 bus2=sx3197652a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302813c0 phases=2 bus1=x3010567c.1.2 bus2=sx3010567c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226195333c0 phases=2 bus1=x2801909c.1.2 bus2=sx2801909c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260528c0 phases=2 bus1=x3217052c.1.2 bus2=sx3217052c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337655c0 phases=2 bus1=x3141396c.1.2 bus2=sx3141396c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337666b0 phases=2 bus1=x3029518b.1.2 bus2=sx3029518b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224386592a0 phases=2 bus1=x3729297a.1.2 bus2=sx3729297a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338959c0 phases=2 bus1=x2954344c.1.2 bus2=sx2954344c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001002b0 phases=2 bus1=x2001002b.1.2 bus2=sx2001002b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323418a0 phases=2 bus1=x2804254a.1.2 bus2=sx2804254a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337677a0 phases=2 bus1=x2785513a.1.2 bus2=sx2785513a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293492c0 phases=2 bus1=x2841637c.1.2 bus2=sx2841637c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225673440a0 phases=2 bus1=x3251807a.1.2 bus2=sx3251807a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323244b0 phases=2 bus1=x2804248b.1.2 bus2=sx2804248b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391755b0 phases=2 bus1=x3104130b.1.2 bus2=sx3104130b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193298a0 phases=2 bus1=x2820533a.1.2 bus2=sx2820533a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355432c0 phases=2 bus1=x3122837c.1.2 bus2=sx3122837c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx441854c0 phases=2 bus1=x2935566c.1.2 bus2=sx2935566c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338968c0 phases=2 bus1=x3178979c.1.2 bus2=sx3178979c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001013b0 phases=2 bus1=x2001013b.1.2 bus2=sx2001013b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227921427a0 phases=2 bus1=x2915542a.1.2 bus2=sx2915542a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338933b0 phases=2 bus1=x3216345b.1.2 bus2=sx3216345b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338979b0 phases=2 bus1=x3066814b.1.2 bus2=sx3066814b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251867c0 phases=2 bus1=x2861157c.1.2 bus2=sx2861157c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323388b0 phases=2 bus1=x3234185b.1.2 bus2=sx3234185b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396815c0 phases=2 bus1=x3253995c.1.2 bus2=sx3253995c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337697b0 phases=2 bus1=x2804258b.1.2 bus2=sx2804258b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355587b0 phases=2 bus1=x3104114b.1.2 bus2=sx3104114b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355944b0 phases=2 bus1=x3197646b.1.2 bus2=sx3197646b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000412a0 phases=2 bus1=x2000412a.1.2 bus2=sx2000412a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302374b0 phases=2 bus1=x2785526b.1.2 bus2=sx2785526b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260502b0 phases=2 bus1=x2748839b.1.2 bus2=sx2748839b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321882c0 phases=2 bus1=x2916607c.1.2 bus2=sx2916607c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323255b0 phases=2 bus1=x2860484b.1.2 bus2=sx2860484b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391744b0 phases=2 bus1=x2710537b.1.2 bus2=sx2710537b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21389831a0 phases=2 bus1=x2674051a.1.2 bus2=sx2674051a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000906c0 phases=2 bus1=x2000906c.1.2 bus2=sx2000906c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21380325b0 phases=2 bus1=x2674027b.1.2 bus2=sx2674027b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227921416a0 phases=2 bus1=x3065696a.1.2 bus2=sx3065696a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228001810a0 phases=2 bus1=x2859403a.1.2 bus2=sx2859403a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323399b0 phases=2 bus1=x3178974b.1.2 bus2=sx3178974b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138753b0 phases=2 bus1=x2748130b.1.2 bus2=sx2748130b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339047a0 phases=2 bus1=x2973148a.1.2 bus2=sx2973148a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21393454b0 phases=2 bus1=x3179699b.1.2 bus2=sx3179699b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138413c0 phases=2 bus1=x3216347c.1.2 bus2=sx3216347c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx275002c0 phases=2 bus1=x3066806c.1.2 bus2=sx3066806c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355598b0 phases=2 bus1=x2804245b.1.2 bus2=sx2804245b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138294b0 phases=2 bus1=x2785516b.1.2 bus2=sx2785516b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293668a0 phases=2 bus1=x3085403a.1.2 bus2=sx3085403a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293657b0 phases=2 bus1=x3189189b.1.2 bus2=sx3189189b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28148060c0 phases=2 bus1=x2991940c.1.2 bus2=sx2991940c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21475841a0 phases=2 bus1=x2992657a.1.2 bus2=sx2992657a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323266b0 phases=2 bus1=x3197632b.1.2 bus2=sx3197632b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138655a0 phases=2 bus1=x3010556a.1.2 bus2=sx3010556a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226101460a0 phases=2 bus1=x2857591a.1.2 bus2=sx2857591a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294789a0 phases=2 bus1=x2895461a.1.2 bus2=sx2895461a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399707a0 phases=2 bus1=x3141403a.1.2 bus2=sx3141403a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339001b0 phases=2 bus1=x3178988b.1.2 bus2=sx3178988b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227944551c0 phases=2 bus1=x3234149c.1.2 bus2=sx3234149c.1.2 length=50.001 linecode=750_triplex units=ft
~ normamps=580.00 emergamps=725.00
new Line.tpx392038b0 phases=2 bus1=x2841634b.1.2 bus2=sx2841634b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293655a0 phases=2 bus1=x2729414a.1.2 bus2=sx2729414a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194280b0 phases=2 bus1=x3195318b.1.2 bus2=sx3195318b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21398536a0 phases=2 bus1=x2973159a.1.2 bus2=sx2973159a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247185b0 phases=2 bus1=x3179678b.1.2 bus2=sx3179678b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx157716b0 phases=2 bus1=x3179674b.1.2 bus2=sx3179674b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302735a0 phases=2 bus1=x2991923a.1.2 bus2=sx2991923a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2223664050b0 phases=2 bus1=x3315860b.1.2 bus2=sx3315860b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323277b0 phases=2 bus1=x2897800b.1.2 bus2=sx2897800b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138644a0 phases=2 bus1=x3197630a.1.2 bus2=sx3197630a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260590b0 phases=2 bus1=x3216988b.1.2 bus2=sx3216988b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355942a0 phases=2 bus1=x2973165a.1.2 bus2=sx2973165a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx351019c0 phases=2 bus1=x2767414c.1.2 bus2=sx2767414c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224387062a0 phases=2 bus1=x3728040a.1.2 bus2=sx3728040a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260481c0 phases=2 bus1=x2730163c.1.2 bus2=sx2730163c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339012b0 phases=2 bus1=x2973171b.1.2 bus2=sx2973171b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260624c0 phases=2 bus1=x3048946c.1.2 bus2=sx3048946c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302637a0 phases=2 bus1=x2748132a.1.2 bus2=sx2748132a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302811c0 phases=2 bus1=x3160105c.1.2 bus2=sx3160105c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338922b0 phases=2 bus1=x2822866b.1.2 bus2=sx2822866b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx441331c0 phases=2 bus1=x3235254c.1.2 bus2=sx3235254c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251856c0 phases=2 bus1=x3048888c.1.2 bus2=sx3048888c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227944551b0 phases=2 bus1=x3234149b.1.2 bus2=sx3234149b.1.2 length=50.001 linecode=750_triplex units=ft
~ normamps=580.00 emergamps=725.00
new Line.tpx337675a0 phases=2 bus1=x2785514a.1.2 bus2=sx2785514a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338957c0 phases=2 bus1=x2785517c.1.2 bus2=sx2785517c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293644a0 phases=2 bus1=x2729429a.1.2 bus2=sx2729429a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224237718a0 phases=2 bus1=x3649305a.1.2 bus2=sx3649305a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293490c0 phases=2 bus1=x3048230c.1.2 bus2=sx3048230c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225940756b0 phases=2 bus1=x2913406b.1.2 bus2=sx2913406b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321860b0 phases=2 bus1=x2785543b.1.2 bus2=sx2785543b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21397029a0 phases=2 bus1=x2673311a.1.2 bus2=sx2673311a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396606c0 phases=2 bus1=x2785525c.1.2 bus2=sx2785525c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293519b0 phases=2 bus1=x3235255b.1.2 bus2=sx3235255b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337705b0 phases=2 bus1=x2785547b.1.2 bus2=sx2785547b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323284b0 phases=2 bus1=x3160113b.1.2 bus2=sx3160113b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391757b0 phases=2 bus1=x2991917b.1.2 bus2=sx2991917b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000704b0 phases=2 bus1=x2000704b.1.2 bus2=sx2000704b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260463b0 phases=2 bus1=x3086075b.1.2 bus2=sx3086075b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260474a0 phases=2 bus1=x2917330a.1.2 bus2=sx2917330a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338942a0 phases=2 bus1=x2822869a.1.2 bus2=sx2822869a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338988a0 phases=2 bus1=x3254231a.1.2 bus2=sx3254231a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251865c0 phases=2 bus1=x3142050c.1.2 bus2=sx3142050c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338966c0 phases=2 bus1=x3029505c.1.2 bus2=sx3029505c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001011b0 phases=2 bus1=x2001011b.1.2 bus2=sx2001011b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338977b0 phases=2 bus1=x2916620b.1.2 bus2=sx2916620b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337716a0 phases=2 bus1=x2841627a.1.2 bus2=sx2841627a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321888c0 phases=2 bus1=x3235241c.1.2 bus2=sx3235241c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321853b0 phases=2 bus1=x2673313b.1.2 bus2=sx2673313b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337695b0 phases=2 bus1=x2879072b.1.2 bus2=sx2879072b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21391242b0 phases=2 bus1=x2767409b.1.2 bus2=sx2767409b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21389962c0 phases=2 bus1=x2804249c.1.2 bus2=sx2804249c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108406b0 phases=2 bus1=x1108406b.1.2 bus2=sx1108406b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293681a0 phases=2 bus1=x3195751a.1.2 bus2=sx3195751a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224490448c0 phases=2 bus1=x3778577c.1.2 bus2=sx3778577c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260561c0 phases=2 bus1=x3104850c.1.2 bus2=sx3104850c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356064b0 phases=2 bus1=x2935556b.1.2 bus2=sx2935556b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21389092b0 phases=2 bus1=x2917328b.1.2 bus2=sx2917328b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391986a0 phases=2 bus1=x2766723a.1.2 bus2=sx2766723a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391746b0 phases=2 bus1=x3085388b.1.2 bus2=sx3085388b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138566a0 phases=2 bus1=x2785519a.1.2 bus2=sx2785519a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227895952a0 phases=2 bus1=x3065665a.1.2 bus2=sx3065665a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000715b0 phases=2 bus1=x2000715b.1.2 bus2=sx2000715b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001309a0 phases=2 bus1=x2001309a.1.2 bus2=sx2001309a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21393570c0 phases=2 bus1=x2674052c.1.2 bus2=sx2674052c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356789c0 phases=2 bus1=x3048937c.1.2 bus2=sx3048937c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21385192c0 phases=2 bus1=x2879062c.1.2 bus2=sx2879062c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227731863a0 phases=2 bus1=x3177665a.1.2 bus2=sx3177665a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338931c0 phases=2 bus1=x2785521c.1.2 bus2=sx2785521c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138797b0 phases=2 bus1=x3198358b.1.2 bus2=sx3198358b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21015829a0 phases=2 bus1=x2822861a.1.2 bus2=sx2822861a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338977c0 phases=2 bus1=x2916620c.1.2 bus2=sx2916620c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339049a0 phases=2 bus1=x2916602a.1.2 bus2=sx2916602a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355592b0 phases=2 bus1=x3254206b.1.2 bus2=sx3254206b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138751b0 phases=2 bus1=x3066818b.1.2 bus2=sx3066818b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx275000c0 phases=2 bus1=x2710509c.1.2 bus2=sx2710509c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108406a0 phases=2 bus1=x1108406a.1.2 bus2=sx1108406a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2212168866c0 phases=2 bus1=x2729206c.1.2 bus2=sx2729206c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260574c0 phases=2 bus1=x3123452c.1.2 bus2=sx3123452c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247058a0 phases=2 bus1=x2673315a.1.2 bus2=sx2673315a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194865a0 phases=2 bus1=x3027122a.1.2 bus2=sx3027122a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247036c0 phases=2 bus1=x3029498c.1.2 bus2=sx3029498c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339003b0 phases=2 bus1=x3066826b.1.2 bus2=sx3066826b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355604b0 phases=2 bus1=x2841624b.1.2 bus2=sx2841624b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000913c0 phases=2 bus1=x2000913c.1.2 bus2=sx2000913c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338920a0 phases=2 bus1=x3197631a.1.2 bus2=sx3197631a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338955b0 phases=2 bus1=x3010560b.1.2 bus2=sx3010560b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338944c0 phases=2 bus1=x3197640c.1.2 bus2=sx3197640c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337684a0 phases=2 bus1=x3159448a.1.2 bus2=sx3159448a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21383494b0 phases=2 bus1=x2954361b.1.2 bus2=sx2954361b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21384099c0 phases=2 bus1=x3215385c.1.2 bus2=sx3215385c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355937a0 phases=2 bus1=x2841639a.1.2 bus2=sx2841639a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225897846a0 phases=2 bus1=x3120504a.1.2 bus2=sx3120504a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226195194c0 phases=2 bus1=x3027124c.1.2 bus2=sx3027124c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28150172a0 phases=2 bus1=x2748135a.1.2 bus2=sx2748135a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138642a0 phases=2 bus1=x3235256a.1.2 bus2=sx3235256a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321877a0 phases=2 bus1=x3101787a.1.2 bus2=sx3101787a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138313a0 phases=2 bus1=x3141400a.1.2 bus2=sx3141400a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323403b0 phases=2 bus1=x2916603b.1.2 bus2=sx2916603b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28149184c0 phases=2 bus1=x3141395c.1.2 bus2=sx3141395c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28120183c0 phases=2 bus1=x3122818c.1.2 bus2=sx3122818c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338977a0 phases=2 bus1=x2916620a.1.2 bus2=sx2916620a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21390038c0 phases=2 bus1=x3030205c.1.2 bus2=sx3030205c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx325474b0 phases=2 bus1=x3254228b.1.2 bus2=sx3254228b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193134c0 phases=2 bus1=x2895449c.1.2 bus2=sx2895449c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260508a0 phases=2 bus1=x2955081a.1.2 bus2=sx2955081a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227989724b0 phases=2 bus1=x2859391b.1.2 bus2=sx2859391b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21384099b0 phases=2 bus1=x3215385b.1.2 bus2=sx3215385b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192492b0 phases=2 bus1=x3008232b.1.2 bus2=sx3008232b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337673a0 phases=2 bus1=x2841618a.1.2 bus2=sx2841618a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302367b0 phases=2 bus1=x2766727b.1.2 bus2=sx2766727b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260639c0 phases=2 bus1=x3030203c.1.2 bus2=sx3030203c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21474711c0 phases=2 bus1=x2861197c.1.2 bus2=sx2861197c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28120126a0 phases=2 bus1=x2814529a.1.2 bus2=sx2814529a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391977a0 phases=2 bus1=x3216350a.1.2 bus2=sx3216350a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138651c0 phases=2 bus1=x3197628c.1.2 bus2=sx3197628c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323286b0 phases=2 bus1=x2989564b.1.2 bus2=sx2989564b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192185a0 phases=2 bus1=x3195310a.1.2 bus2=sx3195310a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138346c0 phases=2 bus1=x2916609c.1.2 bus2=sx2916609c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293592a0 phases=2 bus1=x2973161a.1.2 bus2=sx2973161a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21031684a0 phases=2 bus1=x2841616a.1.2 bus2=sx2841616a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx223655c0 phases=2 bus1=x2936268c.1.2 bus2=sx2936268c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260461b0 phases=2 bus1=x2861223b.1.2 bus2=sx2861223b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000706b0 phases=2 bus1=x2000706b.1.2 bus2=sx2000706b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193698c0 phases=2 bus1=x3125349c.1.2 bus2=sx3125349c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28150292a0 phases=2 bus1=x2839305a.1.2 bus2=sx2839305a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308729b0 phases=2 bus1=x3102286b.1.2 bus2=sx3102286b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337629c0 phases=2 bus1=x2748128c.1.2 bus2=sx2748128c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338964c0 phases=2 bus1=x3104117c.1.2 bus2=sx3104117c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251863c0 phases=2 bus1=x2745811c.1.2 bus2=sx2745811c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338986a0 phases=2 bus1=x2785538a.1.2 bus2=sx2785538a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138771a0 phases=2 bus1=x3197644a.1.2 bus2=sx3197644a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321851b0 phases=2 bus1=x2729434b.1.2 bus2=sx2729434b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337707b0 phases=2 bus1=x3160104b.1.2 bus2=sx3160104b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337718a0 phases=2 bus1=x2691947a.1.2 bus2=sx2691947a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321886c0 phases=2 bus1=x2766746c.1.2 bus2=sx2766746c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293483a0 phases=2 bus1=x3104133a.1.2 bus2=sx3104133a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108404b0 phases=2 bus1=x1108404b.1.2 bus2=sx1108404b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225498968b0 phases=2 bus1=x2684420b.1.2 bus2=sx2684420b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337693b0 phases=2 bus1=x3066813b.1.2 bus2=sx3066813b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386065c0 phases=2 bus1=x2917255c.1.2 bus2=sx2917255c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355376b0 phases=2 bus1=x2914323b.1.2 bus2=sx2914323b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227903012a0 phases=2 bus1=x3177894a.1.2 bus2=sx3177894a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28120786a0 phases=2 bus1=x2841628a.1.2 bus2=sx2841628a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356062b0 phases=2 bus1=x3122816b.1.2 bus2=sx3122816b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391748b0 phases=2 bus1=x2991902b.1.2 bus2=sx2991902b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138564a0 phases=2 bus1=x2804283a.1.2 bus2=sx2804283a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28120126b0 phases=2 bus1=x2814529b.1.2 bus2=sx2814529b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001307a0 phases=2 bus1=x2001307a.1.2 bus2=sx2001307a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000902c0 phases=2 bus1=x2000902c.1.2 bus2=sx2000902c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399809a0 phases=2 bus1=x2785531a.1.2 bus2=sx2785531a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx310560a0 phases=2 bus1=x2879074a.1.2 bus2=sx2879074a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321840b0 phases=2 bus1=x2804256b.1.2 bus2=sx2804256b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386877a0 phases=2 bus1=x2823611a.1.2 bus2=sx2823611a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337729a0 phases=2 bus1=x2728247a.1.2 bus2=sx2728247a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108404a0 phases=2 bus1=x1108404a.1.2 bus2=sx1108404a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138237b0 phases=2 bus1=x3048196b.1.2 bus2=sx3048196b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260594a0 phases=2 bus1=x2898457a.1.2 bus2=sx2898457a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302474a0 phases=2 bus1=x3048214a.1.2 bus2=sx3048214a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260572c0 phases=2 bus1=x3236004c.1.2 bus2=sx3236004c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224387138a0 phases=2 bus1=x3728043a.1.2 bus2=sx3728043a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339005b0 phases=2 bus1=x2785535b.1.2 bus2=sx2785535b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391979c0 phases=2 bus1=x3197642c.1.2 bus2=sx3197642c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247056a0 phases=2 bus1=x2991912a.1.2 bus2=sx2991912a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx354851b0 phases=2 bus1=x2991901b.1.2 bus2=sx2991901b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302804c0 phases=2 bus1=x3141399c.1.2 bus2=sx3141399c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000915c0 phases=2 bus1=x2000915c.1.2 bus2=sx2000915c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355606b0 phases=2 bus1=x3029510b.1.2 bus2=sx3029510b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274994c0 phases=2 bus1=x3048205c.1.2 bus2=sx3048205c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193696a0 phases=2 bus1=x3143999a.1.2 bus2=sx3143999a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28147899c0 phases=2 bus1=x3160793c.1.2 bus2=sx3160793c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226101449a0 phases=2 bus1=x3027133a.1.2 bus2=sx3027133a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338953b0 phases=2 bus1=x3122821b.1.2 bus2=sx3122821b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338999b0 phases=2 bus1=x2822873b.1.2 bus2=sx2822873b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337729b0 phases=2 bus1=x2728247b.1.2 bus2=sx2728247b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355935a0 phases=2 bus1=x2691973a.1.2 bus2=sx2691973a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138259c0 phases=2 bus1=x2973158c.1.2 bus2=sx2973158c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21397005a0 phases=2 bus1=x2935557a.1.2 bus2=sx2935557a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337660c0 phases=2 bus1=x2897769c.1.2 bus2=sx2897769c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302672c0 phases=2 bus1=x3254205c.1.2 bus2=sx3254205c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx330122b0 phases=2 bus1=x2879752b.1.2 bus2=sx2879752b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225534325a0 phases=2 bus1=x2983432a.1.2 bus2=sx2983432a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356009a0 phases=2 bus1=x2691936a.1.2 bus2=sx2691936a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260496b0 phases=2 bus1=x2879767b.1.2 bus2=sx2879767b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323273b0 phases=2 bus1=x3048203b.1.2 bus2=sx3048203b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx325472b0 phases=2 bus1=x2973149b.1.2 bus2=sx2973149b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193892b0 phases=2 bus1=x3176660b.1.2 bus2=sx3176660b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28127390c0 phases=2 bus1=x2860486c.1.2 bus2=sx2860486c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194262c0 phases=2 bus1=x2745806c.1.2 bus2=sx2745806c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338975a0 phases=2 bus1=x2785537a.1.2 bus2=sx2785537a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339016b0 phases=2 bus1=x3235273b.1.2 bus2=sx3235273b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337671a0 phases=2 bus1=x3254207a.1.2 bus2=sx3254207a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337729c0 phases=2 bus1=x2728247c.1.2 bus2=sx2728247c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001209c0 phases=2 bus1=x2001209c.1.2 bus2=sx2001209c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226010605c0 phases=2 bus1=x2764411c.1.2 bus2=sx2764411c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337701b0 phases=2 bus1=x2879071b.1.2 bus2=sx2879071b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138717c0 phases=2 bus1=x3254220c.1.2 bus2=sx3254220c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21470326a0 phases=2 bus1=x2766748a.1.2 bus2=sx2766748a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323280b0 phases=2 bus1=x2710512b.1.2 bus2=sx2710512b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355438c0 phases=2 bus1=x2673323c.1.2 bus2=sx2673323c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356796c0 phases=2 bus1=x3235945c.1.2 bus2=sx3235945c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302809c0 phases=2 bus1=x2954350c.1.2 bus2=sx2954350c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx207288b0 phases=2 bus1=x3198355b.1.2 bus2=sx3198355b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386552b0 phases=2 bus1=x2822867b.1.2 bus2=sx2822867b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138465c0 phases=2 bus1=x2879055c.1.2 bus2=sx2879055c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302862c0 phases=2 bus1=x3085399c.1.2 bus2=sx3085399c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337627c0 phases=2 bus1=x3085393c.1.2 bus2=sx3085393c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21357901b0 phases=2 bus1=x3160117b.1.2 bus2=sx3160117b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21483138a0 phases=2 bus1=x3122847a.1.2 bus2=sx3122847a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338950b0 phases=2 bus1=x2822872b.1.2 bus2=sx2822872b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138258c0 phases=2 bus1=x2991911c.1.2 bus2=sx2991911c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260554c0 phases=2 bus1=x3030200c.1.2 bus2=sx3030200c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337691b0 phases=2 bus1=x2897774b.1.2 bus2=sx2897774b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx351021c0 phases=2 bus1=x2692664c.1.2 bus2=sx2692664c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355778c0 phases=2 bus1=x2673314c.1.2 bus2=sx2673314c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337723a0 phases=2 bus1=x3178978a.1.2 bus2=sx3178978a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338919a0 phases=2 bus1=x2748127a.1.2 bus2=sx2748127a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001305a0 phases=2 bus1=x2001305a.1.2 bus2=sx2001305a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21325725c0 phases=2 bus1=x2842390c.1.2 bus2=sx2842390c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108403c0 phases=2 bus1=x1108403c.1.2 bus2=sx1108403c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274987c0 phases=2 bus1=x2916605c.1.2 bus2=sx2916605c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225571845b0 phases=2 bus1=x2948732b.1.2 bus2=sx2948732b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226191951b0 phases=2 bus1=x2801895b.1.2 bus2=sx2801895b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21455388c0 phases=2 bus1=x2879089c.1.2 bus2=sx2879089c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28121587a0 phases=2 bus1=x2860477a.1.2 bus2=sx2860477a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21452406b0 phases=2 bus1=x3216361b.1.2 bus2=sx3216361b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293663c0 phases=2 bus1=x3216368c.1.2 bus2=sx3216368c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193838c0 phases=2 bus1=x3008237c.1.2 bus2=sx3008237c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337712c0 phases=2 bus1=x3235245c.1.2 bus2=sx3235245c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138574a0 phases=2 bus1=x2991907a.1.2 bus2=sx2991907a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321858b0 phases=2 bus1=x3122815b.1.2 bus2=sx3122815b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323249b0 phases=2 bus1=x2729427b.1.2 bus2=sx2729427b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339007b0 phases=2 bus1=x2916617b.1.2 bus2=sx2916617b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391737b0 phases=2 bus1=x2804247b.1.2 bus2=sx2804247b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226881057b0 phases=2 bus1=x3214112b.1.2 bus2=sx3214112b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260641b0 phases=2 bus1=x3048965b.1.2 bus2=sx3048965b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138650c0 phases=2 bus1=x2710510c.1.2 bus2=sx2710510c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224237384a0 phases=2 bus1=x3649298a.1.2 bus2=sx3649298a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108403b0 phases=2 bus1=x1108403b.1.2 bus2=sx1108403b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247126b0 phases=2 bus1=x2879065b.1.2 bus2=sx2879065b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338985a0 phases=2 bus1=x2897792a.1.2 bus2=sx2897792a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21397544a0 phases=2 bus1=x2822868a.1.2 bus2=sx2822868a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224386750a0 phases=2 bus1=x3727707a.1.2 bus2=sx3727707a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21373784a0 phases=2 bus1=x3066817a.1.2 bus2=sx3066817a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339018a0 phases=2 bus1=x2729424a.1.2 bus2=sx2729424a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138770a0 phases=2 bus1=x2897781a.1.2 bus2=sx2897781a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260589b0 phases=2 bus1=x2955005b.1.2 bus2=sx2955005b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338963c0 phases=2 bus1=x2673303c.1.2 bus2=sx2673303c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260532c0 phases=2 bus1=x3086074c.1.2 bus2=sx3086074c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21389237a0 phases=2 bus1=x2989565a.1.2 bus2=sx2989565a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293672a0 phases=2 bus1=x2954355a.1.2 bus2=sx2954355a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.cap_3a phases=1 bus1=q16642.1 bus2=q16642_cap.1 length=0.003 linecode=cap_3a_PUZ units=ft
~ normamps=400.00 emergamps=600.00
new Line.tpx355767b0 phases=2 bus1=x3197634b.1.2 bus2=sx3197634b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338898a0 phases=2 bus1=x2973155a.1.2 bus2=sx2973155a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.cap_3c phases=1 bus1=q16642.3 bus2=q16642_cap.3 length=0.003 linecode=cap_3c_PUZ units=ft
~ normamps=400.00 emergamps=600.00
new Line.tpx138563a0 phases=2 bus1=x2916627a.1.2 bus2=sx2916627a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227411655c0 phases=2 bus1=x2806553c.1.2 bus2=sx2806553c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321847b0 phases=2 bus1=x3160100b.1.2 bus2=sx3160100b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.cap_3b phases=1 bus1=q16642.2 bus2=q16642_cap.2 length=0.003 linecode=cap_3b_PUZ units=ft
~ normamps=400.00 emergamps=600.00
new Line.tpx2212371533c0 phases=2 bus1=x3263051c.1.2 bus2=sx3263051c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302400a0 phases=2 bus1=x2991919a.1.2 bus2=sx2991919a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx223662c0 phases=2 bus1=x2786204c.1.2 bus2=sx2786204c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000712b0 phases=2 bus1=x2000712b.1.2 bus2=sx2000712b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228057846a0 phases=2 bus1=x3215340a.1.2 bus2=sx3215340a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302677a0 phases=2 bus1=x3066819a.1.2 bus2=sx3066819a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226191779c0 phases=2 bus1=x2745799c.1.2 bus2=sx2745799c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194002b0 phases=2 bus1=x2801902b.1.2 bus2=sx2801902b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356007a0 phases=2 bus1=x3141389a.1.2 bus2=sx3141389a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260467a0 phases=2 bus1=x3104856a.1.2 bus2=sx3104856a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228532641a0 phases=2 bus1=x3091052a.1.2 bus2=sx3091052a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000405a0 phases=2 bus1=x2000405a.1.2 bus2=sx2000405a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21380528a0 phases=2 bus1=x2973150a.1.2 bus2=sx2973150a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001207c0 phases=2 bus1=x2001207c.1.2 bus2=sx2001207c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260543c0 phases=2 bus1=x2955077c.1.2 bus2=sx2955077c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108403a0 phases=2 bus1=x1108403a.1.2 bus2=sx1108403a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224386815a0 phases=2 bus1=x3727708a.1.2 bus2=sx3727708a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226163467a0 phases=2 bus1=x3120376a.1.2 bus2=sx3120376a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337703b0 phases=2 bus1=x2691948b.1.2 bus2=sx2691948b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226029836a0 phases=2 bus1=x3251808a.1.2 bus2=sx3251808a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302807c0 phases=2 bus1=x3235266c.1.2 bus2=sx3235266c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339097b0 phases=2 bus1=x3085410b.1.2 bus2=sx3085410b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323282b0 phases=2 bus1=x2897791b.1.2 bus2=sx2897791b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356798c0 phases=2 bus1=x2692600c.1.2 bus2=sx2692600c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337625c0 phases=2 bus1=x3197627c.1.2 bus2=sx3197627c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337647a0 phases=2 bus1=x3048227a.1.2 bus2=sx3048227a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260476a0 phases=2 bus1=x2936271a.1.2 bus2=sx2936271a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355601b0 phases=2 bus1=x2673326b.1.2 bus2=sx2673326b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001314a0 phases=2 bus1=x2001314a.1.2 bus2=sx2001314a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000910c0 phases=2 bus1=x2000910c.1.2 bus2=sx2000910c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302860c0 phases=2 bus1=x3122819c.1.2 bus2=sx3122819c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225991691a0 phases=2 bus1=x2989571a.1.2 bus2=sx2989571a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21384099a0 phases=2 bus1=x3215385a.1.2 bus2=sx3215385a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338994b0 phases=2 bus1=x3160115b.1.2 bus2=sx3160115b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225918926b0 phases=2 bus1=x2688692b.1.2 bus2=sx2688692b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx328364c0 phases=2 bus1=x2692633c.1.2 bus2=sx2692633c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21249626b0 phases=2 bus1=x3142079b.1.2 bus2=sx3142079b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293487b0 phases=2 bus1=x3254238b.1.2 bus2=sx3254238b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321878a0 phases=2 bus1=x3101788a.1.2 bus2=sx3101788a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338917a0 phases=2 bus1=x2935555a.1.2 bus2=sx2935555a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356787c0 phases=2 bus1=x2970804c.1.2 bus2=sx2970804c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302468a0 phases=2 bus1=x2897778a.1.2 bus2=sx2897778a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28120195b0 phases=2 bus1=x3048209b.1.2 bus2=sx3048209b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339051c0 phases=2 bus1=x3231255c.1.2 bus2=sx3231255c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21469960b0 phases=2 bus1=x3066830b.1.2 bus2=sx3066830b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293608c0 phases=2 bus1=x2673306c.1.2 bus2=sx2673306c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274985c0 phases=2 bus1=x2822864c.1.2 bus2=sx2822864c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193170a0 phases=2 bus1=x3176656a.1.2 bus2=sx3176656a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193422b0 phases=2 bus1=x2726975b.1.2 bus2=sx2726975b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260487a0 phases=2 bus1=x2692654a.1.2 bus2=sx2692654a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001303a0 phases=2 bus1=x2001303a.1.2 bus2=sx2001303a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225684682b0 phases=2 bus1=x3231269b.1.2 bus2=sx3231269b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227917127c0 phases=2 bus1=x2690868c.1.2 bus2=sx2690868c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338970a0 phases=2 bus1=x3141401a.1.2 bus2=sx3141401a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356808a0 phases=2 bus1=x3101782a.1.2 bus2=sx3101782a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323391b0 phases=2 bus1=x3159037b.1.2 bus2=sx3159037b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001009b0 phases=2 bus1=x2001009b.1.2 bus2=sx2001009b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251828b0 phases=2 bus1=x3179650b.1.2 bus2=sx3179650b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138343c0 phases=2 bus1=x3010565c.1.2 bus2=sx3010565c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224386946a0 phases=2 bus1=x3728037a.1.2 bus2=sx3728037a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260598a0 phases=2 bus1=x3067478a.1.2 bus2=sx3067478a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321856b0 phases=2 bus1=x2860506b.1.2 bus2=sx2860506b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337714c0 phases=2 bus1=x3254209c.1.2 bus2=sx3254209c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338908c0 phases=2 bus1=x2860481c.1.2 bus2=sx2860481c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260650a0 phases=2 bus1=x2692661a.1.2 bus2=sx2692661a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391739b0 phases=2 bus1=x2954339b.1.2 bus2=sx2954339b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000703b0 phases=2 bus1=x2000703b.1.2 bus2=sx2000703b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355843a0 phases=2 bus1=x2952013a.1.2 bus2=sx2952013a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337614b0 phases=2 bus1=x2952003b.1.2 bus2=sx2952003b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338961c0 phases=2 bus1=x3254208c.1.2 bus2=sx3254208c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338972b0 phases=2 bus1=x2841632b.1.2 bus2=sx2841632b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260576c0 phases=2 bus1=x3030126c.1.2 bus2=sx3030126c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260552a0 phases=2 bus1=x3198348a.1.2 bus2=sx3198348a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138561a0 phases=2 bus1=x3104121a.1.2 bus2=sx3104121a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321845b0 phases=2 bus1=x3178975b.1.2 bus2=sx3178975b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx52107636a0 phases=2 bus1=x3030204a.1.2 bus2=sx3030204a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138585c0 phases=2 bus1=x3197637c.1.2 bus2=sx3197637c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000407a0 phases=2 bus1=x2000407a.1.2 bus2=sx2000407a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338896a0 phases=2 bus1=x3178971a.1.2 bus2=sx3178971a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192762b0 phases=2 bus1=x2689678b.1.2 bus2=sx2689678b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302675a0 phases=2 bus1=x2954354a.1.2 bus2=sx2954354a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21397304a0 phases=2 bus1=x2973169a.1.2 bus2=sx2973169a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000714b0 phases=2 bus1=x2000714b.1.2 bus2=sx2000714b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396254a0 phases=2 bus1=x2804253a.1.2 bus2=sx2804253a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx325245b0 phases=2 bus1=x2710513b.1.2 bus2=sx2710513b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355591b0 phases=2 bus1=x2822858b.1.2 bus2=sx2822858b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001205c0 phases=2 bus1=x2001205c.1.2 bus2=sx2001205c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21380156b0 phases=2 bus1=x2841641b.1.2 bus2=sx2841641b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338983b0 phases=2 bus1=x2691965b.1.2 bus2=sx2691965b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21474556a0 phases=2 bus1=x3086098a.1.2 bus2=sx3086098a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391990a0 phases=2 bus1=x2858163a.1.2 bus2=sx2858163a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302733b0 phases=2 bus1=x2860491b.1.2 bus2=sx2860491b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294842a0 phases=2 bus1=x3101789a.1.2 bus2=sx3101789a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260632a0 phases=2 bus1=x2917333a.1.2 bus2=sx2917333a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224386617a0 phases=2 bus1=x3729298a.1.2 bus2=sx3729298a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337623c0 phases=2 bus1=x3197626c.1.2 bus2=sx3197626c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001312a0 phases=2 bus1=x2001312a.1.2 bus2=sx2001312a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21397067a0 phases=2 bus1=x2729413a.1.2 bus2=sx2729413a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338992b0 phases=2 bus1=x2935567b.1.2 bus2=sx2935567b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000414a0 phases=2 bus1=x2000414a.1.2 bus2=sx2000414a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260558c0 phases=2 bus1=x3160861c.1.2 bus2=sx3160861c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192684a0 phases=2 bus1=x3027116a.1.2 bus2=sx3027116a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355589b0 phases=2 bus1=x2691939b.1.2 bus2=sx2691939b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323234b0 phases=2 bus1=x2860480b.1.2 bus2=sx2860480b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138581a0 phases=2 bus1=x2879064a.1.2 bus2=sx2879064a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227760021c0 phases=2 bus1=x2803199c.1.2 bus2=sx2803199c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321838a0 phases=2 bus1=x2691944a.1.2 bus2=sx2691944a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138374c0 phases=2 bus1=x2691950c.1.2 bus2=sx2691950c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260621c0 phases=2 bus1=x2898515c.1.2 bus2=sx2898515c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000908c0 phases=2 bus1=x2000908c.1.2 bus2=sx2000908c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260643a0 phases=2 bus1=x2692660a.1.2 bus2=sx2692660a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138265a0 phases=2 bus1=x3160107a.1.2 bus2=sx3160107a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138472c0 phases=2 bus1=x2673309c.1.2 bus2=sx2673309c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001007b0 phases=2 bus1=x2001007b.1.2 bus2=sx2001007b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260569c0 phases=2 bus1=x3104796c.1.2 bus2=sx3104796c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224230689c0 phases=2 bus1=x3645811c.1.2 bus2=sx3645811c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356802a0 phases=2 bus1=x2767342a.1.2 bus2=sx2767342a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138570a0 phases=2 bus1=x2748146a.1.2 bus2=sx2748146a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227760021b0 phases=2 bus1=x2803199b.1.2 bus2=sx2803199b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323245b0 phases=2 bus1=x2785512b.1.2 bus2=sx2785512b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28127090c0 phases=2 bus1=x2954352c.1.2 bus2=sx2954352c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260491c0 phases=2 bus1=x2805031c.1.2 bus2=sx2805031c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21391390b0 phases=2 bus1=x3217064b.1.2 bus2=sx3217064b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224230754c0 phases=2 bus1=x3645812c.1.2 bus2=sx3645812c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293521a0 phases=2 bus1=x3216370a.1.2 bus2=sx3216370a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21398402a0 phases=2 bus1=x2729428a.1.2 bus2=sx2729428a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323389b0 phases=2 bus1=x3065750b.1.2 bus2=sx3065750b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337669a0 phases=2 bus1=x3122811a.1.2 bus2=sx3122811a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx442373c0 phases=2 bus1=x3141393c.1.2 bus2=sx3141393c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224237380a0 phases=2 bus1=x3649297a.1.2 bus2=sx3649297a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx392036b0 phases=2 bus1=x2991915b.1.2 bus2=sx2991915b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001214c0 phases=2 bus1=x2001214c.1.2 bus2=sx2001214c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356014a0 phases=2 bus1=x3235249a.1.2 bus2=sx3235249a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28118808a0 phases=2 bus1=x3122825a.1.2 bus2=sx3122825a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355358b0 phases=2 bus1=x2673322b.1.2 bus2=sx2673322b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321159a0 phases=2 bus1=x3008248a.1.2 bus2=sx3008248a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260501b0 phases=2 bus1=x3142098b.1.2 bus2=sx3142098b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28127146b0 phases=2 bus1=x3160864b.1.2 bus2=sx3160864b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321880a0 phases=2 bus1=x2876812a.1.2 bus2=sx2876812a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302733a0 phases=2 bus1=x2860491a.1.2 bus2=sx2860491a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx157718b0 phases=2 bus1=x3142099b.1.2 bus2=sx3142099b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338894a0 phases=2 bus1=x2879069a.1.2 bus2=sx2879069a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx218474a0 phases=2 bus1=x3217056a.1.2 bus2=sx3217056a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227760021a0 phases=2 bus1=x2803199a.1.2 bus2=sx2803199a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293521b0 phases=2 bus1=x3216370b.1.2 bus2=sx3216370b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337636c0 phases=2 bus1=x2841619c.1.2 bus2=sx2841619c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224237391a0 phases=2 bus1=x3649299a.1.2 bus2=sx3649299a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2212168880c0 phases=2 bus1=x2766499c.1.2 bus2=sx2766499c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001203c0 phases=2 bus1=x2001203c.1.2 bus2=sx2001203c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21395962a0 phases=2 bus1=x3197645a.1.2 bus2=sx3197645a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21486213b0 phases=2 bus1=x3029520b.1.2 bus2=sx3029520b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28128007c0 phases=2 bus1=x2897766c.1.2 bus2=sx2897766c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338981b0 phases=2 bus1=x2820535b.1.2 bus2=sx2820535b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293423b0 phases=2 bus1=x3122849b.1.2 bus2=sx3122849b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx275247b0 phases=2 bus1=x2786273b.1.2 bus2=sx2786273b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321893c0 phases=2 bus1=x2841645c.1.2 bus2=sx2841645c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227653310c0 phases=2 bus1=x2746587c.1.2 bus2=sx2746587c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247170b0 phases=2 bus1=x2897784b.1.2 bus2=sx2897784b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356794c0 phases=2 bus1=x3086002c.1.2 bus2=sx3086002c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391992a0 phases=2 bus1=x3029500a.1.2 bus2=sx3029500a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21393643c0 phases=2 bus1=x2851933c.1.2 bus2=sx2851933c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294844a0 phases=2 bus1=x2841623a.1.2 bus2=sx2841623a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226024307b0 phases=2 bus1=x3119793b.1.2 bus2=sx3119793b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293521c0 phases=2 bus1=x3216370c.1.2 bus2=sx3216370c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001310a0 phases=2 bus1=x2001310a.1.2 bus2=sx2001310a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302370b0 phases=2 bus1=x3122823b.1.2 bus2=sx3122823b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396699b0 phases=2 bus1=x2860483b.1.2 bus2=sx2860483b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21471907a0 phases=2 bus1=x2897805a.1.2 bus2=sx2897805a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533423c0 phases=2 bus1=x2891575c.1.2 bus2=sx2891575c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356815a0 phases=2 bus1=x2936212a.1.2 bus2=sx2936212a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260521b0 phases=2 bus1=x3048963b.1.2 bus2=sx3048963b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293652a0 phases=2 bus1=x3235258a.1.2 bus2=sx3235258a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338990b0 phases=2 bus1=x2673331b.1.2 bus2=sx2673331b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx310568a0 phases=2 bus1=x2710517a.1.2 bus2=sx2710517a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321836a0 phases=2 bus1=x3235247a.1.2 bus2=sx3235247a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337710b0 phases=2 bus1=x2991916b.1.2 bus2=sx2991916b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323236b0 phases=2 bus1=x2822860b.1.2 bus2=sx2822860b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138372c0 phases=2 bus1=x3104126c.1.2 bus2=sx3104126c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21393643b0 phases=2 bus1=x2851933b.1.2 bus2=sx2851933b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21357865a0 phases=2 bus1=x2766719a.1.2 bus2=sx2766719a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21393412b0 phases=2 bus1=x2729405b.1.2 bus2=sx2729405b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21397121c0 phases=2 bus1=x3122848c.1.2 bus2=sx3122848c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260630b0 phases=2 bus1=x2973833b.1.2 bus2=sx2973833b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21148701b0 phases=2 bus1=x2897771b.1.2 bus2=sx2897771b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247061a0 phases=2 bus1=x2879054a.1.2 bus2=sx2879054a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251859c0 phases=2 bus1=x2952007c.1.2 bus2=sx2952007c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339020a0 phases=2 bus1=x3104144a.1.2 bus2=sx3104144a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339044c0 phases=2 bus1=x3197625c.1.2 bus2=sx3197625c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21391094a0 phases=2 bus1=x3085395a.1.2 bus2=sx3085395a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138470c0 phases=2 bus1=x2766717c.1.2 bus2=sx2766717c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224237643a0 phases=2 bus1=x3649301a.1.2 bus2=sx3649301a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338937c0 phases=2 bus1=x2897777c.1.2 bus2=sx2897777c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226191995b0 phases=2 bus1=x2801896b.1.2 bus2=sx2801896b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337678a0 phases=2 bus1=x3160101a.1.2 bus2=sx3160101a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001005b0 phases=2 bus1=x2001005b.1.2 bus2=sx2001005b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302392a0 phases=2 bus1=x3010570a.1.2 bus2=sx3010570a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260567c0 phases=2 bus1=x2936211c.1.2 bus2=sx2936211c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356804a0 phases=2 bus1=x2823544a.1.2 bus2=sx2823544a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226264795a0 phases=2 bus1=x3139366a.1.2 bus2=sx3139366a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293665c0 phases=2 bus1=x2973166c.1.2 bus2=sx2973166c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323247b0 phases=2 bus1=x2935553b.1.2 bus2=sx2935553b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21467859b0 phases=2 bus1=x2916625b.1.2 bus2=sx2916625b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391750b0 phases=2 bus1=x2897764b.1.2 bus2=sx2897764b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21393643a0 phases=2 bus1=x2851933a.1.2 bus2=sx2851933a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226195153b0 phases=2 bus1=x3082988b.1.2 bus2=sx3082988b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338926a0 phases=2 bus1=x3216123a.1.2 bus2=sx3216123a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399220c0 phases=2 bus1=x2766725c.1.2 bus2=sx2766725c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001212c0 phases=2 bus1=x2001212c.1.2 bus2=sx2001212c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356012a0 phases=2 bus1=x2841615a.1.2 bus2=sx2841615a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193745b0 phases=2 bus1=x2876798b.1.2 bus2=sx2876798b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21474587c0 phases=2 bus1=x3104155c.1.2 bus2=sx3104155c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308731a0 phases=2 bus1=x3214549a.1.2 bus2=sx3214549a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293652c0 phases=2 bus1=x3235258c.1.2 bus2=sx3235258c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321849b0 phases=2 bus1=x2748152b.1.2 bus2=sx2748152b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391981a0 phases=2 bus1=x2879081a.1.2 bus2=sx2879081a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx275007c0 phases=2 bus1=x2916606c.1.2 bus2=sx2916606c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx223660c0 phases=2 bus1=x3160863c.1.2 bus2=sx3160863c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302731a0 phases=2 bus1=x3122826a.1.2 bus2=sx3122826a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000710b0 phases=2 bus1=x2000710b.1.2 bus2=sx2000710b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21197413c0 phases=2 bus1=x3141411c.1.2 bus2=sx3141411c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx218472a0 phases=2 bus1=x2936270a.1.2 bus2=sx2936270a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28127253a0 phases=2 bus1=x3085401a.1.2 bus2=sx3085401a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28148633a0 phases=2 bus1=x2991905a.1.2 bus2=sx2991905a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302679a0 phases=2 bus1=x2897772a.1.2 bus2=sx2897772a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192936b0 phases=2 bus1=x2820531b.1.2 bus2=sx2820531b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339042b0 phases=2 bus1=x3141394b.1.2 bus2=sx3141394b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302402a0 phases=2 bus1=x3122824a.1.2 bus2=sx3122824a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx52107693b0 phases=2 bus1=x3160868b.1.2 bus2=sx3160868b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321891c0 phases=2 bus1=x2748126c.1.2 bus2=sx2748126c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337634c0 phases=2 bus1=x2897768c.1.2 bus2=sx2897768c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260458b0 phases=2 bus1=x2936276b.1.2 bus2=sx2936276b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337645b0 phases=2 bus1=x3216342b.1.2 bus2=sx3216342b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338915c0 phases=2 bus1=x2954345c.1.2 bus2=sx2954345c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx441311a0 phases=2 bus1=x2766720a.1.2 bus2=sx2766720a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000403a0 phases=2 bus1=x2000403a.1.2 bus2=sx2000403a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308720a0 phases=2 bus1=x2821087a.1.2 bus2=sx2821087a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293652b0 phases=2 bus1=x3235258b.1.2 bus2=sx3235258b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227905262a0 phases=2 bus1=x3140238a.1.2 bus2=sx3140238a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302473a0 phases=2 bus1=x2804252a.1.2 bus2=sx2804252a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302507b0 phases=2 bus1=x3235275b.1.2 bus2=sx3235275b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21236413b0 phases=2 bus1=x3085391b.1.2 bus2=sx3085391b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138645b0 phases=2 bus1=x3104120b.1.2 bus2=sx3104120b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391994a0 phases=2 bus1=x3066821a.1.2 bus2=sx3066821a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355607b0 phases=2 bus1=x2991927b.1.2 bus2=sx2991927b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323265b0 phases=2 bus1=x2860501b.1.2 bus2=sx2860501b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227760024b0 phases=2 bus1=x3215203b.1.2 bus2=sx3215203b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338969a0 phases=2 bus1=x3104129a.1.2 bus2=sx3104129a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260527b0 phases=2 bus1=x2711226b.1.2 bus2=sx2711226b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225767272a0 phases=2 bus1=x3139103a.1.2 bus2=sx3139103a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21380599a0 phases=2 bus1=x3066804a.1.2 bus2=sx3066804a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228091193a0 phases=2 bus1=x3047289a.1.2 bus2=sx3047289a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355934a0 phases=2 bus1=x3048212a.1.2 bus2=sx3048212a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224386889a0 phases=2 bus1=x3727712a.1.2 bus2=sx3727712a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308730a0 phases=2 bus1=x2802481a.1.2 bus2=sx2802481a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321861c0 phases=2 bus1=x3235248c.1.2 bus2=sx3235248c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx157715b0 phases=2 bus1=x2936275b.1.2 bus2=sx2936275b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260647a0 phases=2 bus1=x2805034a.1.2 bus2=sx2805034a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260591b0 phases=2 bus1=x3179607b.1.2 bus2=sx3179607b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391765b0 phases=2 bus1=x3085389b.1.2 bus2=sx3085389b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355618b0 phases=2 bus1=x2954338b.1.2 bus2=sx2954338b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193899b0 phases=2 bus1=x3082983b.1.2 bus2=sx3082983b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260625c0 phases=2 bus1=x3048966c.1.2 bus2=sx3048966c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224061203c0 phases=2 bus1=x3552667c.1.2 bus2=sx3552667c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339011b0 phases=2 bus1=x3104145b.1.2 bus2=sx3104145b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227760024a0 phases=2 bus1=x3215203a.1.2 bus2=sx3215203a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302812c0 phases=2 bus1=x2691945c.1.2 bus2=sx2691945c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192801c0 phases=2 bus1=x2951995c.1.2 bus2=sx2951995c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251857c0 phases=2 bus1=x3064514c.1.2 bus2=sx3064514c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302858c0 phases=2 bus1=x2897776c.1.2 bus2=sx2897776c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399752a0 phases=2 bus1=x2785546a.1.2 bus2=sx2785546a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337676a0 phases=2 bus1=x3235244a.1.2 bus2=sx3235244a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001003b0 phases=2 bus1=x2001003b.1.2 bus2=sx2001003b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226191772c0 phases=2 bus1=x3120484c.1.2 bus2=sx3120484c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337665b0 phases=2 bus1=x2973178b.1.2 bus2=sx2973178b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338958c0 phases=2 bus1=x3066809c.1.2 bus2=sx3066809c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28118903b0 phases=2 bus1=x2973146b.1.2 bus2=sx2973146b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337654c0 phases=2 bus1=x3066808c.1.2 bus2=sx3066808c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391752b0 phases=2 bus1=x2804260b.1.2 bus2=sx2804260b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260638c0 phases=2 bus1=x3160871c.1.2 bus2=sx3160871c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294809a0 phases=2 bus1=x2952014a.1.2 bus2=sx2952014a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399229a0 phases=2 bus1=x2879078a.1.2 bus2=sx2879078a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227100746a0 phases=2 bus1=x3226771a.1.2 bus2=sx3226771a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355431c0 phases=2 bus1=x3048222c.1.2 bus2=sx3048222c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274903c0 phases=2 bus1=x2935552c.1.2 bus2=sx2935552c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323287b0 phases=2 bus1=x2897789b.1.2 bus2=sx2897789b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323241b0 phases=2 bus1=x2710508b.1.2 bus2=sx2710508b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001014b0 phases=2 bus1=x2001014b.1.2 bus2=sx2001014b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001210c0 phases=2 bus1=x2001210c.1.2 bus2=sx2001210c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000709b0 phases=2 bus1=x2000709b.1.2 bus2=sx2000709b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386754a0 phases=2 bus1=x2766741a.1.2 bus2=sx2766741a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355586b0 phases=2 bus1=x3254234b.1.2 bus2=sx3254234b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293480a0 phases=2 bus1=x2748158a.1.2 bus2=sx2748158a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21458756c0 phases=2 bus1=x3232301c.1.2 bus2=sx3232301c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337708b0 phases=2 bus1=x3216349b.1.2 bus2=sx3216349b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293658c0 phases=2 bus1=x3189188c.1.2 bus2=sx3189188c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337643c0 phases=2 bus1=x2897806c.1.2 bus2=sx2897806c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356010a0 phases=2 bus1=x3216336a.1.2 bus2=sx3216336a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138405c0 phases=2 bus1=x2841629c.1.2 bus2=sx2841629c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302375b0 phases=2 bus1=x2973162b.1.2 bus2=sx2973162b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247164b0 phases=2 bus1=x2766732b.1.2 bus2=sx2766732b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391741b0 phases=2 bus1=x3216339b.1.2 bus2=sx3216339b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138647c0 phases=2 bus1=x3254210c.1.2 bus2=sx3254210c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138371c0 phases=2 bus1=x2879073c.1.2 bus2=sx2879073c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx207291c0 phases=2 bus1=x2786274c.1.2 bus2=sx2786274c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000905c0 phases=2 bus1=x2000905c.1.2 bus2=sx2000905c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228549643a0 phases=2 bus1=x2916234a.1.2 bus2=sx2916234a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323263a0 phases=2 bus1=x3066812a.1.2 bus2=sx3066812a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323252b0 phases=2 bus1=x2879066b.1.2 bus2=sx2879066b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337689b0 phases=2 bus1=x2691949b.1.2 bus2=sx2691949b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338947b0 phases=2 bus1=x3160109b.1.2 bus2=sx3160109b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138260a0 phases=2 bus1=x3048208a.1.2 bus2=sx3048208a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338936c0 phases=2 bus1=x3066815c.1.2 bus2=sx3066815c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx310561a0 phases=2 bus1=x3122820a.1.2 bus2=sx3122820a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355597b0 phases=2 bus1=x2729401b.1.2 bus2=sx2729401b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399630a0 phases=2 bus1=x3233353a.1.2 bus2=sx3233353a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193395b0 phases=2 bus1=x2726974b.1.2 bus2=sx2726974b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260505c0 phases=2 bus1=x2861218c.1.2 bus2=sx2861218c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28147018b0 phases=2 bus1=x2841620b.1.2 bus2=sx2841620b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337632c0 phases=2 bus1=x2673307c.1.2 bus2=sx2673307c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138416c0 phases=2 bus1=x3141388c.1.2 bus2=sx3141388c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192954c0 phases=2 bus1=x3157708c.1.2 bus2=sx3157708c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356811a0 phases=2 bus1=x2804956a.1.2 bus2=sx2804956a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302471a0 phases=2 bus1=x3085402a.1.2 bus2=sx3085402a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323267b0 phases=2 bus1=x2710514b.1.2 bus2=sx2710514b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225906836c0 phases=2 bus1=x2763407c.1.2 bus2=sx2763407c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294788a0 phases=2 bus1=x2821010a.1.2 bus2=sx2821010a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21015706a0 phases=2 bus1=x3160123a.1.2 bus2=sx3160123a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356790c0 phases=2 bus1=x2804957c.1.2 bus2=sx2804957c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391996a0 phases=2 bus1=x3141412a.1.2 bus2=sx3141412a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339002b0 phases=2 bus1=x2785536b.1.2 bus2=sx2785536b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260634a0 phases=2 bus1=x2842383a.1.2 bus2=sx2842383a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193886b0 phases=2 bus1=x2783231b.1.2 bus2=sx2783231b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx223658a0 phases=2 bus1=x2823592a.1.2 bus2=sx2823592a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227917130c0 phases=2 bus1=x2803194c.1.2 bus2=sx2803194c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338921a0 phases=2 bus1=x2935554a.1.2 bus2=sx2935554a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227187012c0 phases=2 bus1=x2896685c.1.2 bus2=sx2896685c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138776c0 phases=2 bus1=x3010566c.1.2 bus2=sx3010566c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399099a0 phases=2 bus1=x2841635a.1.2 bus2=sx2841635a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227678342c0 phases=2 bus1=x2727795c.1.2 bus2=sx2727795c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260514c0 phases=2 bus1=x2674047c.1.2 bus2=sx2674047c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293427c0 phases=2 bus1=x3104157c.1.2 bus2=sx3104157c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21459651c0 phases=2 bus1=x2763812c.1.2 bus2=sx2763812c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321881a0 phases=2 bus1=x2970811a.1.2 bus2=sx2970811a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302734a0 phases=2 bus1=x2991922a.1.2 bus2=sx2991922a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356800a0 phases=2 bus1=x3235946a.1.2 bus2=sx3235946a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx157717b0 phases=2 bus1=x2748840b.1.2 bus2=sx2748840b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260480c0 phases=2 bus1=x3030199c.1.2 bus2=sx3030199c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339013b0 phases=2 bus1=x2804270b.1.2 bus2=sx2804270b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338910c0 phases=2 bus1=x2841621c.1.2 bus2=sx2841621c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533162a0 phases=2 bus1=x2685809a.1.2 bus2=sx2685809a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251855c0 phases=2 bus1=x2730107c.1.2 bus2=sx2730107c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226311345b0 phases=2 bus1=x3139598b.1.2 bus2=sx3139598b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302810c0 phases=2 bus1=x3178977c.1.2 bus2=sx3178977c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337674a0 phases=2 bus1=x3066805a.1.2 bus2=sx3066805a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21459640c0 phases=2 bus1=x2970258c.1.2 bus2=sx2970258c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293645a0 phases=2 bus1=x2841633a.1.2 bus2=sx2841633a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321894c0 phases=2 bus1=x3066829c.1.2 bus2=sx3066829c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224387074a0 phases=2 bus1=x3728041a.1.2 bus2=sx3728041a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355433c0 phases=2 bus1=x2991933c.1.2 bus2=sx2991933c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21387206c0 phases=2 bus1=x3235251c.1.2 bus2=sx3235251c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293523a0 phases=2 bus1=x2766729a.1.2 bus2=sx2766729a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21380500c0 phases=2 bus1=x3235242c.1.2 bus2=sx3235242c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323243b0 phases=2 bus1=x2897765b.1.2 bus2=sx2897765b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001012b0 phases=2 bus1=x2001012b.1.2 bus2=sx2001012b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227187012a0 phases=2 bus1=x2896685a.1.2 bus2=sx2896685a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338923c0 phases=2 bus1=x3178972c.1.2 bus2=sx3178972c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323387b0 phases=2 bus1=x2690941b.1.2 bus2=sx2690941b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21398646b0 phases=2 bus1=x2973180b.1.2 bus2=sx2973180b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226159329a0 phases=2 bus1=x3082993a.1.2 bus2=sx3082993a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337698b0 phases=2 bus1=x3235250b.1.2 bus2=sx3235250b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338934b0 phases=2 bus1=x2879070b.1.2 bus2=sx2879070b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338945a0 phases=2 bus1=x2954353a.1.2 bus2=sx2954353a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224386863a0 phases=2 bus1=x3727710a.1.2 bus2=sx3727710a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247162b0 phases=2 bus1=x0247162b.1.2 bus2=sx0247162b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293425a0 phases=2 bus1=x2763153a.1.2 bus2=sx2763153a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337641c0 phases=2 bus1=x2804282c.1.2 bus2=sx2804282c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337652b0 phases=2 bus1=x2991939b.1.2 bus2=sx2991939b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302373b0 phases=2 bus1=x2766726b.1.2 bus2=sx2766726b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321883c0 phases=2 bus1=x3010564c.1.2 bus2=sx3010564c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260503b0 phases=2 bus1=x2917310b.1.2 bus2=sx2917310b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000411a0 phases=2 bus1=x2000411a.1.2 bus2=sx2000411a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355588b0 phases=2 bus1=x2822857b.1.2 bus2=sx2822857b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2223703238c0 phases=2 bus1=x3342743c.1.2 bus2=sx3342743c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391985a0 phases=2 bus1=x2785530a.1.2 bus2=sx2785530a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355943c0 phases=2 bus1=x2785529c.1.2 bus2=sx2785529c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391743b0 phases=2 bus1=x3141390b.1.2 bus2=sx3141390b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225897943c0 phases=2 bus1=x2875754c.1.2 bus2=sx2875754c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226924200b0 phases=2 bus1=x2763072b.1.2 bus2=sx2763072b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28147708b0 phases=2 bus1=x2991929b.1.2 bus2=sx2991929b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138569a0 phases=2 bus1=x2973151a.1.2 bus2=sx2973151a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx350994c0 phases=2 bus1=x3048968c.1.2 bus2=sx3048968c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227760024c0 phases=2 bus1=x3215203c.1.2 bus2=sx3215203c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227902981a0 phases=2 bus1=x3047058a.1.2 bus2=sx3047058a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260601c0 phases=2 bus1=x2730149c.1.2 bus2=sx2730149c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323254b0 phases=2 bus1=x2879068b.1.2 bus2=sx2879068b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000907c0 phases=2 bus1=x2000907c.1.2 bus2=sx2000907c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21383553b0 phases=2 bus1=x2935547b.1.2 bus2=sx2935547b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21389307c0 phases=2 bus1=x2692655c.1.2 bus2=sx2692655c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302834c0 phases=2 bus1=x2841625c.1.2 bus2=sx2841625c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227187012b0 phases=2 bus1=x2896685b.1.2 bus2=sx2896685b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21357984c0 phases=2 bus1=x2897790c.1.2 bus2=sx2897790c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323398b0 phases=2 bus1=x2710505b.1.2 bus2=sx2710505b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339046a0 phases=2 bus1=x2785511a.1.2 bus2=sx2785511a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337687b0 phases=2 bus1=x2973156b.1.2 bus2=sx2973156b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338956a0 phases=2 bus1=x3104119a.1.2 bus2=sx3104119a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138754b0 phases=2 bus1=x3254212b.1.2 bus2=sx3254212b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138380c0 phases=2 bus1=x2879076c.1.2 bus2=sx2879076c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293656b0 phases=2 bus1=x2973167b.1.2 bus2=sx2973167b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224386874a0 phases=2 bus1=x3727711a.1.2 bus2=sx3727711a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293667a0 phases=2 bus1=x2860504a.1.2 bus2=sx2860504a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337630c0 phases=2 bus1=x3085392c.1.2 bus2=sx3085392c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355599b0 phases=2 bus1=x3216338b.1.2 bus2=sx3216338b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260595a0 phases=2 bus1=x2767340a.1.2 bus2=sx2767340a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260573c0 phases=2 bus1=x3160896c.1.2 bus2=sx3160896c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391976c0 phases=2 bus1=x2841631c.1.2 bus2=sx2841631c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247059a0 phases=2 bus1=x2766721a.1.2 bus2=sx2766721a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227732939b0 phases=2 bus1=x3046854b.1.2 bus2=sx3046854b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323261b0 phases=2 bus1=x3085397b.1.2 bus2=sx3085397b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302805c0 phases=2 bus1=x2954351c.1.2 bus2=sx2954351c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339004b0 phases=2 bus1=x3197653b.1.2 bus2=sx3197653b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337619b0 phases=2 bus1=x2990826b.1.2 bus2=sx2990826b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355603b0 phases=2 bus1=x3160108b.1.2 bus2=sx3160108b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21031694b0 phases=2 bus1=x3122812b.1.2 bus2=sx3122812b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338943c0 phases=2 bus1=x2729410c.1.2 bus2=sx2729410c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000912c0 phases=2 bus1=x2000912c.1.2 bus2=sx2000912c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338965a0 phases=2 bus1=x3010568a.1.2 bus2=sx3010568a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138469c0 phases=2 bus1=x2785518c.1.2 bus2=sx2785518c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337672b0 phases=2 bus1=x2822877b.1.2 bus2=sx2822877b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21397771a0 phases=2 bus1=x2673317a.1.2 bus2=sx2673317a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293486c0 phases=2 bus1=x2673346c.1.2 bus2=sx2673346c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247100b0 phases=2 bus1=x2729407b.1.2 bus2=sx2729407b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355938a0 phases=2 bus1=x2804262a.1.2 bus2=sx2804262a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260605a0 phases=2 bus1=x2973791a.1.2 bus2=sx2973791a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225577437c0 phases=2 bus1=x2724120c.1.2 bus2=sx2724120c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321876a0 phases=2 bus1=x3027132a.1.2 bus2=sx3027132a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337619a0 phases=2 bus1=x2990826a.1.2 bus2=sx2990826a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227411650c0 phases=2 bus1=x2937757c.1.2 bus2=sx2937757c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337661b0 phases=2 bus1=x2766749b.1.2 bus2=sx2766749b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192493b0 phases=2 bus1=x2764399b.1.2 bus2=sx2764399b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302368b0 phases=2 bus1=x3029507b.1.2 bus2=sx3029507b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260595b0 phases=2 bus1=x2767340b.1.2 bus2=sx2767340b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260551c0 phases=2 bus1=x3160872c.1.2 bus2=sx3160872c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260607b0 phases=2 bus1=x3029055b.1.2 bus2=sx3029055b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391756b0 phases=2 bus1=x2879079b.1.2 bus2=sx2879079b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337704b0 phases=2 bus1=x2710546b.1.2 bus2=sx2710546b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293518b0 phases=2 bus1=x2897780b.1.2 bus2=sx2897780b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337715a0 phases=2 bus1=x3254204a.1.2 bus2=sx3254204a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323283b0 phases=2 bus1=x2916618b.1.2 bus2=sx2916618b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260475a0 phases=2 bus1=x2879794a.1.2 bus2=sx2879794a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338989a0 phases=2 bus1=x3254230a.1.2 bus2=sx3254230a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000705b0 phases=2 bus1=x2000705b.1.2 bus2=sx2000705b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21482181a0 phases=2 bus1=x3254237a.1.2 bus2=sx3254237a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001010b0 phases=2 bus1=x2001010b.1.2 bus2=sx2001010b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338967c0 phases=2 bus1=x2673318c.1.2 bus2=sx2673318c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337696b0 phases=2 bus1=x3197635b.1.2 bus2=sx3197635b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224387019a0 phases=2 bus1=x3728038a.1.2 bus2=sx3728038a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321854b0 phases=2 bus1=x2804257b.1.2 bus2=sx2804257b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108407b0 phases=2 bus1=x1108407b.1.2 bus2=sx1108407b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247122b0 phases=2 bus1=x3197629b.1.2 bus2=sx3197629b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000409a0 phases=2 bus1=x2000409a.1.2 bus2=sx2000409a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356065b0 phases=2 bus1=x3104124b.1.2 bus2=sx3104124b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391745b0 phases=2 bus1=x2673300b.1.2 bus2=sx2673300b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391987a0 phases=2 bus1=x3122822a.1.2 bus2=sx3122822a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192175c0 phases=2 bus1=x3214055c.1.2 bus2=sx3214055c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138567a0 phases=2 bus1=x2748129a.1.2 bus2=sx2748129a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21382992a0 phases=2 bus1=x3197654a.1.2 bus2=sx3197654a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399305a0 phases=2 bus1=x3048221a.1.2 bus2=sx3048221a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302673a0 phases=2 bus1=x3010569a.1.2 bus2=sx3010569a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226163575b0 phases=2 bus1=x2989432b.1.2 bus2=sx2989432b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2226061820b0 phases=2 bus1=x1108410b.1.2 bus2=sx1108410b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356788c0 phases=2 bus1=x3176661c.1.2 bus2=sx3176661c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338954a0 phases=2 bus1=x2860482a.1.2 bus2=sx2860482a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001308a0 phases=2 bus1=x2001308a.1.2 bus2=sx2001308a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308719b0 phases=2 bus1=x3027670b.1.2 bus2=sx3027670b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338932c0 phases=2 bus1=x3197661c.1.2 bus2=sx3197661c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138752b0 phases=2 bus1=x2785528b.1.2 bus2=sx2785528b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138798b0 phases=2 bus1=x3104859b.1.2 bus2=sx3104859b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355593b0 phases=2 bus1=x2766715b.1.2 bus2=sx2766715b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356809a0 phases=2 bus1=x2936214a.1.2 bus2=sx2936214a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338978c0 phases=2 bus1=x2766738c.1.2 bus2=sx2766738c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339048a0 phases=2 bus1=x3160098a.1.2 bus2=sx3160098a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21384215a0 phases=2 bus1=x2841622a.1.2 bus2=sx2841622a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323392b0 phases=2 bus1=x2748124b.1.2 bus2=sx2748124b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138412c0 phases=2 bus1=x2785523c.1.2 bus2=sx2785523c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx275001c0 phases=2 bus1=x2822862c.1.2 bus2=sx2822862c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337650a0 phases=2 bus1=x3010561a.1.2 bus2=sx3010561a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28044328c0 phases=2 bus1=x2785524c.1.2 bus2=sx2785524c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356063c0 phases=2 bus1=x3160103c.1.2 bus2=sx3160103c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.cap_2c phases=1 bus1=q16483.3 bus2=q16483_cap.3 length=0.003 linecode=cap_2c_PUZ units=ft
~ normamps=400.00 emergamps=600.00
new Line.tpx247057a0 phases=2 bus1=x3104128a.1.2 bus2=sx3104128a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.cap_2b phases=1 bus1=q16483.2 bus2=q16483_cap.2 length=0.003 linecode=cap_2b_PUZ units=ft
~ normamps=400.00 emergamps=600.00
new Line.cap_2a phases=1 bus1=q16483.1 bus2=q16483_cap.1 length=0.003 linecode=cap_2a_PUZ units=ft
~ normamps=400.00 emergamps=600.00
new Line.tpx339006b0 phases=2 bus1=x2916619b.1.2 bus2=sx2916619b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391978c0 phases=2 bus1=x3141402c.1.2 bus2=sx3141402c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391736b0 phases=2 bus1=x3029495b.1.2 bus2=sx3029495b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21388572b0 phases=2 bus1=x3235252b.1.2 bus2=sx3235252b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355605b0 phases=2 bus1=x2729409b.1.2 bus2=sx2729409b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000914c0 phases=2 bus1=x2000914c.1.2 bus2=sx2000914c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302803c0 phases=2 bus1=x3085400c.1.2 bus2=sx3085400c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308717a0 phases=2 bus1=x3233412a.1.2 bus2=sx3233412a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260518c0 phases=2 bus1=x3104853c.1.2 bus2=sx3104853c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338998b0 phases=2 bus1=x3254229b.1.2 bus2=sx3254229b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224230615c0 phases=2 bus1=x3645809c.1.2 bus2=sx3645809c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338941c0 phases=2 bus1=x2991914c.1.2 bus2=sx2991914c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355936a0 phases=2 bus1=x2954357a.1.2 bus2=sx2954357a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21380453a0 phases=2 bus1=x3010557a.1.2 bus2=sx3010557a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28147974b0 phases=2 bus1=x2691946b.1.2 bus2=sx2691946b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227917119a0 phases=2 bus1=x2821770a.1.2 bus2=sx2821770a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.cap_1c phases=1 bus1=l2823592.3 bus2=l2823592_cap.3 length=0.003 linecode=cap_1c_PUZ units=ft
~ normamps=400.00 emergamps=600.00
new Line.cap_1b phases=1 bus1=l2823592.2 bus2=l2823592_cap.2 length=0.003 linecode=cap_1b_PUZ units=ft
~ normamps=400.00 emergamps=600.00
new Line.cap_1a phases=1 bus1=l2823592.1 bus2=l2823592_cap.1 length=0.003 linecode=cap_1a_PUZ units=ft
~ normamps=400.00 emergamps=600.00
new Line.tpx330121b0 phases=2 bus1=x3142078b.1.2 bus2=sx3142078b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx229106135c0 phases=2 bus1=x2991640c.1.2 bus2=sx2991640c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399171c0 phases=2 bus1=x2822870c.1.2 bus2=sx2822870c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21474614c0 phases=2 bus1=x2710543c.1.2 bus2=sx2710543c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323274b0 phases=2 bus1=x2860500b.1.2 bus2=sx2860500b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260495b0 phases=2 bus1=x2767407b.1.2 bus2=sx2767407b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193662a0 phases=2 bus1=x3195315a.1.2 bus2=sx3195315a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260529c0 phases=2 bus1=x3217053c.1.2 bus2=sx3217053c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx325473b0 phases=2 bus1=x3010562b.1.2 bus2=sx3010562b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138685a0 phases=2 bus1=x3122813a.1.2 bus2=sx3122813a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28128464c0 phases=2 bus1=x3048889c.1.2 bus2=sx3048889c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321874a0 phases=2 bus1=x2764412a.1.2 bus2=sx2764412a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321852c0 phases=2 bus1=x2916608c.1.2 bus2=sx2916608c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228665517c0 phases=2 bus1=x3103822c.1.2 bus2=sx3103822c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224237713a0 phases=2 bus1=x3649304a.1.2 bus2=sx3649304a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108405c0 phases=2 bus1=x1108405c.1.2 bus2=sx1108405c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2212168887c0 phases=2 bus1=x2878848c.1.2 bus2=sx2878848c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293471a0 phases=2 bus1=x_293471a.1.2 bus2=sx_293471a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294786c0 phases=2 bus1=x2766724c.1.2 bus2=sx2766724c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226115278a0 phases=2 bus1=x3157167a.1.2 bus2=sx3157167a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138652c0 phases=2 bus1=x2766718c.1.2 bus2=sx2766718c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323285b0 phases=2 bus1=x2804269b.1.2 bus2=sx2804269b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391758b0 phases=2 bus1=x2841636b.1.2 bus2=sx2841636b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293591a0 phases=2 bus1=x3197641a.1.2 bus2=sx3197641a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138719a0 phases=2 bus1=x2860490a.1.2 bus2=sx2860490a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260473a0 phases=2 bus1=x2861222a.1.2 bus2=sx2861222a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338930b0 phases=2 bus1=x3029506b.1.2 bus2=sx3029506b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000707b0 phases=2 bus1=x2000707b.1.2 bus2=sx2000707b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228091193c0 phases=2 bus1=x3047289c.1.2 bus2=sx3047289c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx310570a0 phases=2 bus1=x3160106a.1.2 bus2=sx3160106a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338976b0 phases=2 bus1=x2691967b.1.2 bus2=sx2691967b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338987a0 phases=2 bus1=x2897793a.1.2 bus2=sx2897793a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339017c0 phases=2 bus1=x2729423c.1.2 bus2=sx2729423c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321887c0 phases=2 bus1=x2691941c.1.2 bus2=sx2691941c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337706b0 phases=2 bus1=x3254214b.1.2 bus2=sx3254214b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337717a0 phases=2 bus1=x3216348a.1.2 bus2=sx3216348a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337694b0 phases=2 bus1=x2991910b.1.2 bus2=sx2991910b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355584b0 phases=2 bus1=x2710542b.1.2 bus2=sx2710542b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108405b0 phases=2 bus1=x1108405b.1.2 bus2=sx1108405b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260595c0 phases=2 bus1=x2767340c.1.2 bus2=sx2767340c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293471b0 phases=2 bus1=x_293471b.1.2 bus2=sx_293471b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260627a0 phases=2 bus1=x2992656a.1.2 bus2=sx2992656a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302509c0 phases=2 bus1=x2804261c.1.2 bus2=sx2804261c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138565a0 phases=2 bus1=x3104122a.1.2 bus2=sx3104122a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138641c0 phases=2 bus1=x2841638c.1.2 bus2=sx2841638c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355780b0 phases=2 bus1=x3160102b.1.2 bus2=sx3160102b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386976a0 phases=2 bus1=x3141398a.1.2 bus2=sx3141398a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323250b0 phases=2 bus1=x2748131b.1.2 bus2=sx2748131b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226964880a0 phases=2 bus1=x3172805a.1.2 bus2=sx3172805a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337619c0 phases=2 bus1=x2990826c.1.2 bus2=sx2990826c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391989a0 phases=2 bus1=x2766747a.1.2 bus2=sx2766747a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391747b0 phases=2 bus1=x2822859b.1.2 bus2=sx2822859b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260484a0 phases=2 bus1=x2992624a.1.2 bus2=sx2992624a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx207286c0 phases=2 bus1=x3011298c.1.2 bus2=sx3011298c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000903c0 phases=2 bus1=x2000903c.1.2 bus2=sx2000903c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001306a0 phases=2 bus1=x2001306a.1.2 bus2=sx2001306a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21393486c0 phases=2 bus1=x2898526c.1.2 bus2=sx2898526c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308728a0 phases=2 bus1=x3027671a.1.2 bus2=sx3027671a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228091193b0 phases=2 bus1=x3047289b.1.2 bus2=sx3047289b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138796b0 phases=2 bus1=x3236011b.1.2 bus2=sx3236011b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321841b0 phases=2 bus1=x2954347b.1.2 bus2=sx2954347b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337728a0 phases=2 bus1=x3082992a.1.2 bus2=sx3082992a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293471c0 phases=2 bus1=x_293471c.1.2 bus2=sx_293471c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355595b0 phases=2 bus1=x2860479b.1.2 bus2=sx2860479b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138236b0 phases=2 bus1=x2673305b.1.2 bus2=sx2673305b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21387929c0 phases=2 bus1=x2935551c.1.2 bus2=sx2935551c.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396867a0 phases=2 bus1=x2710536a.1.2 bus2=sx2710536a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323394b0 phases=2 bus1=x2710504b.1.2 bus2=sx2710504b.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108405a0 phases=2 bus1=x1108405a.1.2 bus2=sx1108405a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355375a0 phases=2 bus1=x2689691a.1.2 bus2=sx2689691a.1.2 length=50.001 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00

new Line.ln6320335-1 phases=1 bus1=m1047671.1 bus2=l2710511.1 length=199.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6392977-2 phases=1 bus1=m1027080.1 bus2=l3215340.1 length=217.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835159-1 phases=1 bus1=m1069574.2 bus2=l2710530.2 length=164.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6392977-1 phases=1 bus1=l3215340.1 bus2=m1027087.1 length=114.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5653456-1 phases=1 bus1=m1047755.1 bus2=l3066812.1 length=51.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683825-1 phases=1 bus1=m1026848.1 bus2=l2935557.1 length=196.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5621848-2 phases=1 bus1=p901927.2 bus2=n1136353.2 length=53.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln1047pvfrm-2 phases=3 bus1=m1047pv-3.1.2.3 bus2=m1047pv-2.1.2.3 length=347.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6422014-1 phases=3 bus1=m1108400.1.2.3 bus2=m1108404.1.2.3 length=274.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln1047pvfrm-1 phases=3 bus1=m1047pv-1.1.2.3 bus2=m1047520.1.2.3 length=395.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5833720-1 phases=1 bus1=m1069582.2 bus2=l2933165.2 length=206.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5739188-1 phases=3 bus1=l2726973.1.2.3 bus2=m1047485.1.2.3 length=277.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6291242-1 phases=3 bus1=m1209797.1.2.3 bus2=m1209791.1.2.3 length=218.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5593228-1 phases=1 bus1=m1027019.2 bus2=l2785522.2 length=198.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001313-1 phases=1 bus1=m2001312.1 bus2=m2001313.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5742828-1 phases=3 bus1=m1209817.1.2.3 bus2=l2801909.1.2.3 length=82.9 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln6137086-2 phases=1 bus1=m1047812.2 bus2=m4350438.2 length=71.6 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln2001215-1 phases=1 bus1=m2001214.3 bus2=m2001215.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5833622-1 phases=1 bus1=m1069174.3 bus2=l3216347.3 length=241.7 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5742828-2 phases=3 bus1=l2801909.1.2.3 bus2=m1209814.1.2.3 length=227.3 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln6106583-2 phases=1 bus1=m1010017.1 bus2=l2858175.1 length=280.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6106583-3 phases=1 bus1=l2858175.1 bus2=m1027110.1 length=15.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6106583-4 phases=1 bus1=m1027121.1 bus2=n1134469.1 length=28.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6439600-1 phases=1 bus1=m1026658.1 bus2=l3172805.1 length=350.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6106583-5 phases=1 bus1=n1134469.1 bus2=m1010017.1 length=1051.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5951197-2 phases=1 bus1=m3037537.2 bus2=l3231269.2 length=560.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5865230-1 phases=3 bus1=m1089177.1.2.3 bus2=l2822863.1.2.3 length=439.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5805761-1 phases=3 bus1=l3048965.1.2.3 bus2=m1142843.1.2.3 length=168.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5563852-1 phases=1 bus1=m1108529.3 bus2=p829796.3 length=20.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8979370-1 phases=1 bus1=m1069248.1 bus2=l2915534.1 length=823.2 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln8979370-2 phases=1 bus1=l2915534.1 bus2=193-48013.1 length=555.3 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6047580-2 phases=3 bus1=m1026681.1.2.3 bus2=l3048221.1.2.3 length=211.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5746705-1 phases=1 bus1=m1142843.1 bus2=p829976.1 length=32.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6109190-1 phases=1 bus1=l2879794.1 bus2=m1142811.1 length=110.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5804789-1 phases=1 bus1=m1089165.3 bus2=l2748128.3 length=141.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6048632-1 phases=1 bus1=l2936275.2 bus2=l3179674.2 length=297.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6900591-29 phases=1 bus1=n1140528.1 bus2=l3649297.1 length=161.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6505949-1 phases=3 bus1=l2691952.1.2.3 bus2=m3036170.1.2.3 length=7.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6290213-1 phases=1 bus1=l3197638.1 bus2=m1026849.1 length=200.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6900591-28 phases=1 bus1=p1123251.1 bus2=n1140528.1 length=20.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6900591-27 phases=1 bus1=m3772794.1 bus2=l3649300.1 length=200.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6900591-26 phases=1 bus1=l3649299.1 bus2=m3772794.1 length=12.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5565091-1 phases=1 bus1=m1069481.3 bus2=p827507.3 length=32.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6900591-22 phases=1 bus1=l3649304.1 bus2=l3649305.1 length=220.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6018241-1 phases=1 bus1=l2936211.3 bus2=l2842329.3 length=265.2 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln2000404-1 phases=1 bus1=m2000403.1 bus2=m2000404.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6900591-20 phases=1 bus1=l3649302.1 bus2=l3649304.1 length=205.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472346-1 phases=1 bus1=l3160100.2 bus2=l3085390.2 length=219.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411382-1 phases=1 bus1=m1089143.1 bus2=m1089144.1 length=84.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835124-1 phases=1 bus1=m1069731.2 bus2=l2710504.2 length=182.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5654485-1 phases=1 bus1=l2711234.2 bus2=l3198355.2 length=389.9 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5532739-1 phases=1 bus1=l3254207.1 bus2=m1069390.1 length=232.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5621826-1 phases=1 bus1=m1026942.1 bus2=l3270814.1 length=100.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5562921-1 phases=1 bus1=m1089155.3 bus2=m1089158.3 length=334.1 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6351417-1 phases=1 bus1=m1126005.1 bus2=l3011229.1 length=264.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5744361-1 phases=1 bus1=l2860485.2 bus2=l2860506.2 length=683.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6900591-14 phases=1 bus1=l3649301.1 bus2=l3649302.1 length=206.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000600-1 phases=3 bus1=m2000500.1.2.3 bus2=m2000600.1.2.3 length=487.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6900591-12 phases=1 bus1=l3649300.1 bus2=l3649301.1 length=200.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5987964-1 phases=1 bus1=m1108278.2 bus2=l3179699.2 length=377.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5955074-3 phases=1 bus1=p827521.2 bus2=n1139546.2 length=30.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5955074-2 phases=1 bus1=d5955074-2_int.2 bus2=l2970842.2 length=280.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6170199-2 phases=1 bus1=m3037449.3 bus2=m1108375.3 length=60.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835146-1 phases=1 bus1=l3104131.1 bus2=m1026377.1 length=200.5 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6320322-1 phases=1 bus1=l2879055.3 bus2=l2973144.3 length=298.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6078773-1 phases=1 bus1=m1142798.2 bus2=m1142801.2 length=260.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6380810-1 phases=3 bus1=m1047732.1.2.3 bus2=m1047737.1.2.3 length=284.4 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6268990-2 phases=1 bus1=m1047613.3 bus2=m1047612.3 length=1.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774458-1 phases=3 bus1=m1026907.1.2.3 bus2=m1026915.1.2.3 length=242.9 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln6268990-4 phases=1 bus1=n1136995.3 bus2=m1047613.3 length=41.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6318740-3 phases=1 bus1=n1137998.3 bus2=m1026895.3 length=78.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5502544-1 phases=1 bus1=l2954355.1 bus2=m1026665.1 length=78.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6268990-3 phases=1 bus1=m1047615.3 bus2=n1136995.3 length=44.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6318740-2 phases=1 bus1=p895409.3 bus2=n1137998.3 length=39.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6167816-1 phases=1 bus1=m1047623.1 bus2=l3008279.1 length=194.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6200527-1 phases=3 bus1=l2730163.1.2.3 bus2=l2992624.1.2.3 length=277.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6350574-1 phases=3 bus1=m1108381.1.2.3 bus2=l3254237.1.2.3 length=249.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5895789-2 phases=3 bus1=n1139552.1.2.3 bus2=m1026702.1.2.3 length=287.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5714046-1 phases=1 bus1=m1047780.2 bus2=l3066811.2 length=403.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895789-3 phases=3 bus1=r18243.1.2.3 bus2=n1139552.1.2.3 length=101.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5958865-1 phases=1 bus1=m1209800.3 bus2=p829957.3 length=33.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6169251-1 phases=3 bus1=m1026978.1.2.3 bus2=m1026979.1.2.3 length=15.0 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6327237-1 phases=1 bus1=m1026693.2 bus2=m1026699.2 length=279.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5866187-1 phases=1 bus1=m1166402.3 bus2=l3048889.3 length=307.1 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5686489-1 phases=1 bus1=m1108316.3 bus2=196-35541.3 length=27.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6327237-2 phases=1 bus1=m1026699.2 bus2=m1026704.2 length=172.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5773033-1 phases=1 bus1=m1047513.3 bus2=p901913.3 length=20.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472368-1 phases=1 bus1=m1047358.1 bus2=l2729411.1 length=317.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5504714-1 phases=1 bus1=m1026485.2 bus2=p827542.2 length=24.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774449-1 phases=1 bus1=m1089204.1 bus2=l3010557.1 length=144.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5773046-1 phases=1 bus1=m1069560.2 bus2=m1069567.2 length=267.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5773046-2 phases=1 bus1=m1069551.2 bus2=m1069560.2 length=399.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6229831-1 phases=1 bus1=l2710542.2 bus2=l2729430.2 length=116.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001202-1 phases=1 bus1=d2001201_int.3 bus2=m2001202.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6379375-1 phases=1 bus1=m1010013.1 bus2=l3120503.1 length=179.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804798-3 phases=1 bus1=d5804798-3_int.2 bus2=m1047766.2 length=101.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956499-3 phases=3 bus1=q14411.1.2.3 bus2=m1069428.1.2.3 length=148.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5804798-2 phases=1 bus1=m1047763.2 bus2=n1136030.2 length=57.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
