{
 "comment": "Entry points excluded from the live gate pending (or after) investigation. Fields: path, tag, note. Tags: root-caused floors that cannot yet be banded honestly (floating_zeroseq_bus, conditioning_floor) stay here with their proof notes, OpenDSS-side blocks (oracle_*) have nothing to fix in this engine, the rest are open triage items. Root-caused floors WITH an honest calibrated band live in solvable_now under a dedicated kind (near-ideal-source AutoTrans family -> large_near_ideal_source, the ckt24 substation ultra-switch family -> large_ultra_switch).",
 "cases": [
  {
   "path": "Version8/Distrib/Examples/Scripts/59NRelayDemo.dss",
   "tag": "relay_voltage_dynamics_chaos_floor",
   "note": "Decomposed (2026-07-17): the residual is a proven chaotic-dynamics floor. A type=voltage relay across an open point (monitors 1-phase Transformer.PT3 term2 = Delta.3.2 broken-delta 3V0; switches 3-phase Line.line1), run in dynamics with a t=0.3 s ground fault at Genbus. (1) The relay sizes its per-phase state arrays and VoltageLogic loop by the CONTROLLED element's phase count, `Min(RELAYCONTROLMAXDIM, ControlledElement.NPhases)` = 3, as r4133 does (VoltageLogic, GetPropertyValue 39/40, Sample, Reset), while its own count (1 for the 1-phase PT) drives only vbase/cBuffer/CondOffset. Sized by the relay's own count the loop would read only cBuffer[1] (the 3V0 ~438 V), so Vmag>0 and the relay would trip Line1 (438/277=1.58 pu >> 0.3 pu pickup). With the count of 3 the loop's final phantom phase (beyond the PT terminal's 2 conds) reads 0 so Vmag=0, the `IF Vmag>0` guard fails, OVTime stays -1 and the relay correctly does NOT trip , matching r4133 (state [closed,closed,closed] all 10 steps). relay/mod.rs `state_size` (-> ctrl_snap.nphases), pinned by the relay unit test `voltage_relay_open_point_sizes_state_by_controlled_nphases_59n`. (2) The residual is a chaotic floor: the un-tripped generator (D=1) pole-slips under the sustained fault -- BOTH engines agree (theta 12->777 deg, f 60->79 Hz by t=1.0). Rust matches r4133 to the solver floor with IDENTICAL iteration counts and relay state at every step, and the generator live-f64 state matches to machine-eps early (dTheta 7e-15, dFreq 1.4e-14 at t=0.1). The positive Lyapunov exponent of the pole-slip then amplifies the faer-vs-KLU last-ulp difference EXPONENTIALLY (~2x/step): node-V Linf 4.5e-6 (t=1.1) -> 7.8e-3 (t=1.9) -> O(1 V) by t~2.5, unbounded. The harness checkpoint (deck runs `number=10` inline to t=1.0 during compile, then n_steps>=1 solves -> t>=2.0) necessarily lands in this chaotic regime, where no fixed tolerance honestly BOUNDS the node-V (the t=2.0 value 1.9e-5 is a deterministic chaotic dip, not a floor). A tolerance never masks a gap, so the deck stays parked. The relay sizing is proven against r4133 and unit-gated. Excluded from solvable_now/ad_sweep. Reproducible r4133 probe: `tools/opendss/probe_59n.py` drives this deck on the r4133 engine and checks in both claims -- (A) r4133's own `Relay.State` reads `[closed, closed, closed, ]` (byte-identical to this engine's render, so no-trip is NOT self-pinned) with Line.line1 at ~1381 A, and (B) the generator frequency leaves 60 Hz (~78.9 Hz at t=1.0) and wanders unboundedly (67-115 Hz over 15 s) = pole-slip, no bandable node-V floor. The trajectory above is regenerable with it."
  },
  {
   "path": "Version8/Distrib/Examples/ADiakoptics/TnDSystem/Transmission/Master.dss",
   "tag": "oracle_timeout",
   "note": "A-Diakoptics + actor + yearly T&D master (base=IEEE30). Needs actor mode and the multi-case A-Diakoptics script. dss_capi times out (>120s) running the multi-case AD script (the deck header warns 'DON'T run the script all at once', re-verified 2026-07-12). An official-engine AD probe is not run: set ADiakoptics=True writes Torn_Circuit/ + .graph/.part.* beside the model (corpus-pollution hazard) and the Oddie AD bridge is fragile."
  },
  {
   "path": "Version8/Distrib/Examples/ADiakoptics/TnDSystem/Transmission/Run_IEEE30.DSS",
   "tag": "oracle_timeout",
   "note": "Compile Master.DSS pulls in the full multi-case A-Diakoptics script, so dss_capi times out (>120s, re-verified 2026-07-12). Needs actor mode. An official-engine AD probe is not run (corpus-pollution hazard, writes Torn_Circuit/ beside the model)."
  },
  {
   "path": "Version8/Distrib/Examples/ADiakoptics/TnDSystem/Transmission/Torn_Circuit/Master.DSS",
   "tag": "oracle_nonconvergence",
   "note": "SKIPPED-SWEEP re-verified (2026-07-12): GENUINE non-convergence, not a maxiterations cap. IEEE30-base torn sub-circuit; NO official engine converges even at maxiterations=1000 (r3723 NO/1000, r4088 NO, r4133 NO), and Rust NO/100 (DID NOT CONVERGE, max error ~1.2e-2) — same non-convergence character. No oracle channel produces a checkpoint. Distinct from the sibling IEEE 30 Bus/Master (promoted this sweep — that one converges at 19 iters once maxiterations is bumped); this torn variant's Generator.DSS differs and diverges."
  },
  {
   "path": "Version8/Distrib/Examples/ADiakoptics/TnDSystem/Transmission/Torn_Circuit/Master_Interconnected.dss",
   "tag": "oracle_nonconvergence",
   "note": "SKIPPED-SWEEP re-verified (2026-07-12): GENUINE non-convergence. 3530-node interconnected IEEE30 torn circuit; r3723 NO even at maxiterations=1000, r4088 NO, r4133 NO. No oracle converges -> no live compare possible; Rust reproduces the non-convergence character."
  },
  {
   "path": "Version8/Distrib/Examples/CIM/IEEE13_Assets.dss",
   "tag": "conditioning_floor",
   "note": "SKIPPED-SWEEP re-affirmed (2026-07-12): the CF-D proof still holds at this tree (base bd3407e carries the decomposition; no relevant solver/line-constant change since). NOT the RegControl/LDC family (mislabeled). The CIM deck differs from the byte-similar Test/IEEE13_Assets.dss (solvable_now, feeder) ONLY by `set earthmodel=carson` + a trailing `uuids/export cim100`. So the step-0 entry-6 node-V divergence (|diff|=1.008e-3, rel ~4.18e-7 at the 2.4 kV feeder-end nodes) is the Carson earth-model line-constant libm floor (real ln/arctan2 last-bit, MEMORY line-impedance-1ulp note) accumulated through the feeder, PLUS a short connector line (Length=0.0568) adding conditioning. Above `large` v_rel (1e-7) by ~4x but below `large_near_ideal_source` v_rel (5e-6); no existing band fits and a bespoke ~5e-7 band is not yet justified, so it stays documented here (floating_zeroseq_bus precedent). The regulators land identical taps and RG60/650 match ~4e-6 (RegControl exonerated)."
  },
  {
   "path": "Version8/Distrib/Examples/VSConverter/vsctest.dss",
   "tag": "oracle_nonconvergence",
   "note": "GENUINE non-convergence on ALL engines (r3723/r4088/r4133 NO at maxiterations=1000; Rust NO/100, max error ~3.3e-3; re-verified 2026-07-12). Not a maxiterations cap. The VSConverter deck also carries the OpenDSS GetCurrents self-aliased-MVMult bug. VSConverter behavior is covered by exec/tests/vs_converter.rs via OpenDSS source currents + KCL, not the live corpus gate. No OpenDSS checkpoint possible, stays parked."
  },
  {
   "path": "Version8/Distrib/IEEETestCases/4wire-Delta/Kersting4wireIndMotor.dss",
   "tag": "user_model_oracle_raises_567",
   "note": "NOT an iteration-count block: measured symmetrically both engines are cold 3 / warm 2 (2026-07-12), the basis on which its Lagging/Leading siblings gate. This deck stays parked for a GENUINE node-V divergence: LineCode.556MCM declares nphases=4 but supplies only a 3x3 (6-entry) cmatrix `(2.849 | -0.922454 3.00287 | -0.353318 -0.587272 2.70828)`. This engine REJECTS the malformed 4-phase Cmatrix ('does not match with the expected order') while dss_capi tolerates it, so the line-charging admittance differs and the 4th-wire/neutral nodes diverge: PRIMARY.4 Rust 13.363452 vs dss_capi 13.363170 (|diff| 2.82e-4), SOURCEBUS.4 13.354755 vs 13.354526, SECONDARY.4/LOADBUS.4 ~2e-5, above the feeder floor. The Lagging/Leading siblings carry a well-formed 4x4 cmatrix and match bit-for-bit. Only this deck's malformed cmatrix triggers the divergence."
  },
  {
   "path": "Version8/Distrib/IEEETestCases/ieee9500dss/ieee9500_base.dss",
   "tag": "deck_unsolvable_all_engines",
   "note": "SKIPPED-SWEEP re-verified on the newest engines (2026-07-12): still unsolvable everywhere — r3723 NO, r4088 NO, r4133 NO (all diverge, non-convergent at 1000 iters). ROOT-CAUSED 2026-07-10: the deck data itself is pathological. The 480 V DER microgrid island (m2001der480-2 delta secondary of a 750 kVA xfmr) is operated at the edge of voltage collapse, and Storage.battery1 (charging)/battery2 (idling) tip the snapshot power flow over the fixed-point stability boundary: |V| at M2001-ESS1 grows geometrically (~x2000/iteration) until NaN. Bisected: both batteries disabled -> converges (121 iters); battery1=discharging -> converges (130); charging or idling -> geometric divergence. Engine-lineage-consistent: pinned oracle, official EPRI r3723/r4088/r4133, and the Rust port all diverge identically on the vendored deck; on the healed variant (storages disabled) Rust converges in EXACTLY the oracle's 121 iterations. Deck/scenario bug, nothing to fix port-side."
  },
  {
   "path": "Version8/Distrib/IEEETestCases/SecondaryTestCircuit_modified/Master.DSS",
   "tag": "conditioning_floor",
   "note": "Proven cross-solver conditioning floor (decomposition, not a tolerance sweep, re-affirmed 2026-07-12). cond(assembled Y) = 9.79e11, driven by two linecode-BUSBAR ultra-switch lines in series with the 46 kV source: Line.MDV_SUB_1_HSB (length=0.001 units=m -> ~1e-10 ohm -> Y~1e10 S; the dominant ill-conditioner) and Line.SSswitch (~1e-7 ohm -> Y~1e7 S). The step-0 entry-0 node-V |diff|=5.53e-1 (rel 2.08e-5) at BUSSOURCE/MDV_SUB_1_HSB is solver junk in the ill-conditioned direction. Decomposition: assembled Y BIT-IDENTICAL (570/570 entries max|dY|=0); Vsource injection Yprim*E BIT-IDENTICAL; loads identical to 7 figs; on the equivalent linear system the three solvers spread comparably — faer(Rust) vs KLU(OpenDSS) 0.758 V, faer vs scipy(equilibrated) 0.555 V, KLU vs scipy 0.776 V — residual parity ||Y*V-inj||inf 4.40e-2 (Rust) vs 4.56e-2 (OpenDSS); neither engine is more correct. Regulator lands the identical tap; the 0.55 V gap is IDENTICAL with the regulator disabled (RegControl+SubXfmr exonerated). A ~1 V v_abs band (~4e-5 rel at 46 kV) is too wide to admit without masking real substation-transformer bugs, so it stays documented here (floating_zeroseq_bus precedent)."
  },
  {
   "path": "Version8/Distrib/Examples/InductionMachine/Master.DSS",
   "tag": "r4133_breaking_nonconvergence",
   "note": "An INTENTIONAL r4133 change, NOT an OpenDSS bug: the original stays unsolvable under r4133 by design, and equivalent coverage is gated via twins. Evidence: the 11.0.0.1 release notes announce the protection overhaul explicitly ('Added RatedCurrent property to ... Fuses', 'Standardized TCC curve behavior - no curves assigned by default'). The r4133 Fuse property help says 'Multiplying the current values in the curve by the CurveMultiplier value gives the actual current' and calls RatedCurrent 'Not used internally for either power flow or reporting'. The COM ridl exposes CurveMultiplier with matching helpstrings. The same RatedCurrent=nameplate/InterruptingRating pattern is applied across Fuse/Recloser/Relay/SwtControl, and r4133 keeps a compat alias where intended (Recloser prop 37 PhaseTrip -> PhFastPickup+PhSlowPickup) but repurposes Fuse prop 6 with no fallback. EPRI ships this example un-migrated in the r4133 trunk (still RatedCurrent=65): example maintenance, not an engine defect. Physics: Fuse.f2 (Tlink, monitors Transformer.Tg t1) carries 52.2-53.5 A of steady motor load (controls-off snapshot, all engines bit-similar). Old semantics 53.5/65=0.82x < 2.0x min-melt -> holds (a 65 A link at 0.83x rating does not melt). r4133 default divisor 1.0 -> 53.5x > Tlink last point 50x -> clamps to 0.02 s -> blows all 3 phases at Sec=0 (eventlog 'Fuse.f2 PHASE 1/2/3 BLOWN'), islanding Tg + IndMach012.Motor1 -> non-convergence (r4133 26 iters NO; r4088 + dss_capi 0.14.5 converge 18 iters, digit-identical). This engine follows r4133 (reproduces the non-convergence). EQUIVALENT COVERAGE: single-edit twins (CurveMultiplier=65 restores the coordination) live-gated vs r4133 in controls/fuse/indmach_r4133/{indmach_snap,indmach_dyn}.dss, the snapshot surface here, the full Run.dss dynamics surface in indmach_dyn. Applies to Master.DSS and its Run.dss driver."
  },
  {
   "path": "Version8/Distrib/Examples/InductionMachine/Run.dss",
   "tag": "r4133_breaking_nonconvergence",
   "note": "An INTENTIONAL r4133 change, NOT an OpenDSS bug: see the Master.DSS entry above for the evidence (release notes, the Fuse property help, the COM ridl, cross-class consistency, the no-fallback repurpose of prop 6). This driver adds the dynamics surface: on r4088/0.14.5 the snapshot converges (18 iters), then the 5001-step dynamics run applies the SLG fault at t=0.3 s, Relay.mfrov/uv isolates the motor ~0.42 s, Recloser.rec1 trips FAST at Sec=0.5115, the temporary fault clears, both fuses hold, motor coasts down to f=57.2053 Hz. On r4133 the snapshot already fails (Fuse.f2 blown at Sec=0) so the dynamics never start. EQUIVALENT COVERAGE: controls/fuse/indmach_r4133/indmach_dyn.dss (engines r4133) reproduces this exact sequence under r4133 semantics via the single edit CurveMultiplier=65, probe-proven identical protection ops and end-state motor f64 vars to ~6 sig digits vs the r4088 original. Gated with full-model per-step + monitors (7 monitors x 5001 samples) + fuse/relay/recloser state probes + IndMach012 variables + eventlog + ctrlqueue."
  }
 ]
}
